{
  "interview.chapter01.title": "SAS Fundamentals",
  "interview.chapter02.title": "IEC 61850",
  "interview.chapter03.title": "MMS & Reporting",
  "interview.chapter04.title": "GOOSE",
  "interview.chapter05.title": "SCL Files",
  "interview.chapter06.title": "SCADA/HMI",
  "interview.chapter07.title": "Networking",
  "interview.chapter08.title": "FAT/SAT",
  "interview.chapter09.title": "Wireshark & IEC 61850 Troubleshooting",
  "interview.chapter10.title": "Multi-Vendor IED Integration",
  "interview.chapter11.title": "Station Gateway & Protocol Conversion",
  "interview.chapter12.title": "Breaker Control, Interlocking & SBO",
  "interview.chapter13.title": "Protection Signals, Alarms & SOE",
  "interview.chapter14.title": "Time Synchronization & SNMP Monitoring",
  "interview.chapter15.title": "Engineering Tools & Software",
  "interview.chapter16.title": "Real-World SAS Troubleshooting",
  "interview.chapter17.title": "Technical HR & Project-Based Questions",
  "interview.chapter18.title": "Advanced SAS Architecture & System Integration",
  "interview.chapter19.title": "Advanced Commissioning & Troubleshooting",
  "interview.chapter20.title": "Final Revision & Mock Technical Interview",
  "interview.chapter01.q01.question": "What is a Substation Automation System (SAS), and what are its main functions?",
  "interview.chapter01.q01.answer": "SAS is an integrated system that monitors, controls and records substation equipment through IEDs, communication networks, station computers and gateways. Protection remains a separate safety-critical function, even when information is exchanged with SAS.",
  "interview.chapter01.q01.step01": "Identify primary equipment such as breakers, disconnectors and transformers and the associated secondary IEDs.",
  "interview.chapter01.q01.step02": "Collect status, measurements, alarms and events from IEDs using the configured protocols.",
  "interview.chapter01.q01.step03": "Present validated data on the HMI and record events with timestamps.",
  "interview.chapter01.q01.step04": "Issue authorized operator controls through the configured control model and interlocks.",
  "interview.chapter01.q01.step05": "Forward selected operational points to the control centre through the gateway.",
  "interview.chapter01.q01.scenario": "During FAT, change a simulated breaker auxiliary contact and confirm the IED input, SCADA point, alarm/event record and gateway indication update correctly.",
  "interview.chapter01.q01.takeaway": "Explain the complete signal path rather than describing SAS as only an HMI.",
  "interview.chapter01.q02.question": "Explain the difference between a protection relay, BCU, RTU, gateway and SCADA server.",
  "interview.chapter01.q02.answer": "A protection relay detects abnormal electrical conditions and initiates configured protection actions. A BCU performs bay-level monitoring and control. An RTU acquires and transfers field data, a gateway exchanges or converts information with external systems, and a SCADA server manages station-wide supervisory data and operator functions. Product architectures can combine these roles.",
  "interview.chapter01.q02.step01": "Identify which device owns each field signal and control output.",
  "interview.chapter01.q02.step02": "Check the device communication interface and protocol.",
  "interview.chapter01.q02.step03": "Determine which system hosts point mapping, alarms and control permissions.",
  "interview.chapter01.q02.step04": "Verify the end-to-end indication and command route in the approved drawings.",
  "interview.chapter01.q02.scenario": "A feeder status reaches the local BCU but not the remote control centre: verify BCU acquisition, station communications, gateway mapping and remote protocol transmission in order.",
  "interview.chapter01.q02.takeaway": "Avoid assuming every project has a separate physical device for each function.",
  "interview.chapter01.q03.question": "Describe the end-to-end flow of a breaker status from the yard to the HMI.",
  "interview.chapter01.q03.answer": "A breaker auxiliary contact provides a hardwired input to a bay device. The IED represents that state in its data model; SCADA receives it via reporting, polling or another configured integration path, maps it to a database point, and displays it on the single-line diagram.",
  "interview.chapter01.q03.step01": "Verify the breaker auxiliary contact and input wiring using approved test procedures.",
  "interview.chapter01.q03.step02": "Check the binary input and the IED logical status, for example XCBR.Pos where applicable.",
  "interview.chapter01.q03.step03": "Verify the relevant DataSet, reporting configuration and active MMS association when IEC 61850 reporting is used.",
  "interview.chapter01.q03.step04": "Confirm SCADA database address, quality, inversion and display binding.",
  "interview.chapter01.q03.step05": "Check timestamp, quality and state transitions at the HMI.",
  "interview.chapter01.q03.scenario": "The breaker is physically open but HMI shows closed: compare the field contact, IED value, report and mapped HMI tag to isolate the first mismatch.",
  "interview.chapter01.q03.takeaway": "A green network link does not prove the signal mapping is correct.",
  "interview.chapter01.q04.question": "What is the difference between station bus and process bus?",
  "interview.chapter01.q04.answer": "The station bus typically connects bay IEDs to station-level clients, HMIs and gateways for monitoring, control and peer communications. A process bus connects process-interface devices such as merging units and protection/control IEDs for sampled measurements and related process signals. Actual topology depends on design.",
  "interview.chapter01.q04.step01": "Read the network architecture and identify devices on each bus.",
  "interview.chapter01.q04.step02": "Identify MMS, GOOSE and Sampled Values traffic where used.",
  "interview.chapter01.q04.step03": "Review bandwidth, VLANs, multicast handling and redundancy requirements.",
  "interview.chapter01.q04.step04": "Check whether the project uses conventional copper wiring, digital process interfaces or a hybrid design.",
  "interview.chapter01.q04.scenario": "If SV traffic is missing at a protection IED, inspect merging-unit publication, process-bus switch forwarding and subscriber settings instead of troubleshooting the HMI first.",
  "interview.chapter01.q04.takeaway": "Do not claim every IEC 61850 station uses Sampled Values.",
  "interview.chapter01.q05.question": "How do you verify a newly integrated IED in the SAS?",
  "interview.chapter01.q05.answer": "IED integration must be checked from the physical and network layers through the configured data model to the operator interface. A successful ping or MMS association is only one part of acceptance.",
  "interview.chapter01.q05.step01": "Check IED model, firmware, configuration revision and approved engineering files.",
  "interview.chapter01.q05.step02": "Verify IP settings, network port status, VLAN and time synchronization.",
  "interview.chapter01.q05.step03": "Establish the required protocol connection and browse expected data objects.",
  "interview.chapter01.q05.step04": "Validate reporting, measurements, indications, alarms and controls against the signal list.",
  "interview.chapter01.q05.step05": "Record evidence, defects and retest results in FAT/SAT sheets.",
  "interview.chapter01.q05.scenario": "A new feeder relay communicates but measurements remain zero: compare actual injected/available values, IED data objects, scaling and SCADA mapping.",
  "interview.chapter01.q05.takeaway": "Never perform live switching just to demonstrate connectivity.",
  "interview.chapter01.q06.question": "What is the difference between an alarm, event and SOE record?",
  "interview.chapter01.q06.answer": "An event records a state change or occurrence. An alarm is an event or condition configured to require operator attention. Sequence of Events (SOE) uses precise event timestamps to reconstruct the order of operations; its accuracy depends on device timestamping and clock synchronization.",
  "interview.chapter01.q06.step01": "Confirm the originating device and event condition.",
  "interview.chapter01.q06.step02": "Verify timestamp source and time-sync status.",
  "interview.chapter01.q06.step03": "Check alarm priority, acknowledgement behavior and return-to-normal logic.",
  "interview.chapter01.q06.step04": "Confirm the event is stored and ordered correctly in SCADA/SOE logs.",
  "interview.chapter01.q06.scenario": "After a feeder trip, compare relay trip assertion, breaker-open indication and HMI alarm timestamps to reconstruct the sequence.",
  "interview.chapter01.q06.takeaway": "Do not confuse event arrival time at the server with the original device event time.",
  "interview.chapter01.q07.question": "Explain local, remote and supervisory control of a circuit breaker.",
  "interview.chapter01.q07.answer": "Breaker control is permitted only through the selected authority and the approved electrical and operational interlocks. A supervisory command may involve select-before-operate, authorization and feedback verification. Control behavior depends on the IED control model and project philosophy.",
  "interview.chapter01.q07.step01": "Verify the Local/Remote selector and current control authority.",
  "interview.chapter01.q07.step02": "Check user permissions, operational permits and interlocking status.",
  "interview.chapter01.q07.step03": "Confirm the configured control model, target point and command parameters.",
  "interview.chapter01.q07.step04": "Issue commands only in an authorized test environment or approved switching procedure.",
  "interview.chapter01.q07.step05": "Verify command result, breaker feedback, SOE and any failure indication.",
  "interview.chapter01.q07.scenario": "HMI close button is disabled while the breaker is healthy: inspect Local/Remote mode, interlock conditions, permissions and SCADA command configuration.",
  "interview.chapter01.q07.takeaway": "Never bypass interlocks to make a test pass.",
  "interview.chapter01.q08.question": "What is redundancy in SAS, and how do you test it?",
  "interview.chapter01.q08.answer": "Redundancy reduces single points of failure through duplicated networks, servers, power supplies or communication paths. PRP and HSR are examples of IEC 62439-3 seamless network redundancy; redundant SCADA servers and gateways may use separate application failover mechanisms.",
  "interview.chapter01.q08.step01": "Identify the redundant elements and their intended failure behavior.",
  "interview.chapter01.q08.step02": "Verify both network paths or server nodes are healthy before testing.",
  "interview.chapter01.q08.step03": "Record baseline communication, alarms and client connections.",
  "interview.chapter01.q08.step04": "Perform a controlled single-failure test with approved isolation and supervision.",
  "interview.chapter01.q08.step05": "Verify continuity, failover indications and recovery; document any loss or delay.",
  "interview.chapter01.q08.scenario": "During FAT, disconnect one approved PRP LAN path and confirm the IED remains reachable through the other path without a service interruption expected under correct PRP operation.",
  "interview.chapter01.q08.takeaway": "PRP/HSR and RSTP do not have identical failover behavior.",
  "interview.chapter01.q09.question": "What checks do you perform before starting FAT for a SAS project?",
  "interview.chapter01.q09.answer": "Factory Acceptance Testing demonstrates that the configured system meets agreed functional requirements in a controlled environment before shipment or site installation.",
  "interview.chapter01.q09.step01": "Review approved architecture, signal list, SLD, network diagram and test procedures.",
  "interview.chapter01.q09.step02": "Confirm software versions, licenses, IED configurations and backups.",
  "interview.chapter01.q09.step03": "Verify test equipment, simulated inputs and safe output isolation.",
  "interview.chapter01.q09.step04": "Check station communications, time synchronization and database loading.",
  "interview.chapter01.q09.step05": "Execute witnessed test cases, record results and manage punch-list closure.",
  "interview.chapter01.q09.scenario": "A breaker simulation is shown on the IED but not on the HMI during FAT: log the discrepancy, trace mapping and reporting, correct under change control and retest.",
  "interview.chapter01.q09.takeaway": "FAT is not a substitute for site wiring and end-to-end SAT verification.",
  "interview.chapter01.q10.question": "A device responds to ping but shows communication failure on SCADA. What do you check?",
  "interview.chapter01.q10.answer": "Ping verifies only basic IP reachability. The SCADA application may still fail because the application port, protocol association, device settings, security policy or data/report configuration is incorrect.",
  "interview.chapter01.q10.step01": "Check SCADA driver logs and exact failure timestamp.",
  "interview.chapter01.q10.step02": "Verify target IP, port and service availability; for MMS commonly TCP 102.",
  "interview.chapter01.q10.step03": "Inspect VLAN, ACL/firewall rules and routing where relevant.",
  "interview.chapter01.q10.step04": "Check IEC 61850 server settings, association limits, certificates/security where deployed and client configuration.",
  "interview.chapter01.q10.step05": "Use an approved packet capture to confirm whether the TCP connection and application association complete.",
  "interview.chapter01.q10.step06": "Retest reports and points after the association is restored.",
  "interview.chapter01.q10.scenario": "A replacement IED uses the correct IP but SCADA cannot establish MMS: compare the enabled server service, access settings and client configuration with the approved baseline.",
  "interview.chapter01.q10.takeaway": "Never conclude that IEC 61850 works simply because ping succeeds.",
  "interview.chapter02.q01.question": "What is IEC 61850 and why is it used in substation automation?",
  "interview.chapter02.q01.answer": "IEC 61850 is a family of standards for power utility automation communication and engineering. It defines standardized data models, abstract communication services and configuration language, enabling consistent integration across equipment vendors. It does not guarantee plug-and-play interoperability without engineering.",
  "interview.chapter02.q01.step01": "Identify the IED roles and communication requirements from the project architecture.",
  "interview.chapter02.q01.step02": "Review logical devices, logical nodes and data objects in the IED model.",
  "interview.chapter02.q01.step03": "Identify the services used: MMS for client-server access, GOOSE for event exchange and SV where process-bus sampling is implemented.",
  "interview.chapter02.q01.step04": "Engineer communication and datasets through the appropriate SCL files.",
  "interview.chapter02.q01.step05": "Validate interoperability with end-to-end functional tests.",
  "interview.chapter02.q01.scenario": "A new vendor relay supports IEC 61850 but its breaker position is missing in HMI. Check model reference, report dataset, RCB and SCADA mapping rather than assuming standard compliance guarantees correct mapping.",
  "interview.chapter02.q01.takeaway": "Mention interoperability, standardized semantics and engineering files—not just Ethernet.",
  "interview.chapter02.q02.question": "Explain the IEC 61850 data hierarchy with a breaker status example.",
  "interview.chapter02.q02.answer": "The typical reference hierarchy is IED → Logical Device → Logical Node → Data Object → Data Attribute. For example, a breaker logical node XCBR can expose position through Pos; its structured value and quality attributes are used by the client. Exact references and instance names depend on the device SCL.",
  "interview.chapter02.q02.step01": "Open the ICD/CID or browse the live IED with an IEC 61850 client.",
  "interview.chapter02.q02.step02": "Find the relevant logical device and XCBR instance.",
  "interview.chapter02.q02.step03": "Locate Pos and its structured attributes such as stVal, q and t as implemented.",
  "interview.chapter02.q02.step04": "Check actual field changes against stVal and quality.",
  "interview.chapter02.q02.step05": "Use the full configured reference in SCADA mapping and reporting.",
  "interview.chapter02.q02.scenario": "SCADA shows stale breaker position: compare physical auxiliary contact, XCBR.Pos.stVal, quality/timestamp and HMI binding to find the first incorrect stage.",
  "interview.chapter02.q02.takeaway": "Do not assume XCBR1 or a particular logical device name is universal.",
  "interview.chapter02.q03.question": "What are Logical Nodes, Data Objects, Data Attributes and Functional Constraints?",
  "interview.chapter02.q03.answer": "A Logical Node groups related function data (for example XCBR for circuit breaker, MMXU for measurements). Data Objects represent information such as Pos or A; Data Attributes contain typed values and metadata. Functional Constraints classify attribute usage, such as ST for status, MX for measurements, CO for control and CF for configuration.",
  "interview.chapter02.q03.step01": "Inspect the IED SCL DataTypeTemplates and instantiated data model.",
  "interview.chapter02.q03.step02": "Identify the target logical node and data object.",
  "interview.chapter02.q03.step03": "Check the functional constraint of the needed attribute.",
  "interview.chapter02.q03.step04": "Confirm whether the client uses read, report or control services for it.",
  "interview.chapter02.q03.step05": "Validate the data type and expected values in the SCADA database.",
  "interview.chapter02.q03.scenario": "A measurement is configured as a status attribute in the client and fails to decode: review the reference, FC and attribute type against the live model.",
  "interview.chapter02.q03.takeaway": "FC is part of addressing and service semantics; it is not a network layer.",
  "interview.chapter02.q04.question": "What is the difference between MMS, GOOSE and Sampled Values?",
  "interview.chapter02.q04.answer": "MMS maps IEC 61850 client-server services to a TCP/IP-based stack and commonly supports reading, reporting and control. GOOSE uses Ethernet multicast for time-critical state/event distribution. Sampled Values carries sampled measurements, commonly on process-bus networks. Network and application engineering requirements differ.",
  "interview.chapter02.q04.step01": "Identify which producer and consumer require the data.",
  "interview.chapter02.q04.step02": "Use MMS for station-client access and reporting when appropriate.",
  "interview.chapter02.q04.step03": "Use GOOSE for engineered peer-to-peer event/state exchange.",
  "interview.chapter02.q04.step04": "Use SV only where the architecture includes sampled measurement publishers and subscribers.",
  "interview.chapter02.q04.step05": "Validate VLAN/multicast handling, data content and timing against the project design.",
  "interview.chapter02.q04.scenario": "A subscriber misses a GOOSE trip signal even though MMS reads work: inspect GOOSE frames and subscription engineering, not just the TCP/IP connection.",
  "interview.chapter02.q04.takeaway": "GOOSE does not require IP addressing in its conventional Ethernet mapping.",
  "interview.chapter02.q05.question": "What is an SCL file and how do ICD, CID, SCD and IID differ?",
  "interview.chapter02.q05.answer": "SCL is the XML-based Substation Configuration Language used to describe IED capabilities, instantiated configurations and system communication. ICD generally describes device capabilities, CID an IED-specific configured instance, SCD the system-wide engineering configuration, and IID an instantiated IED exchange description. Exact export workflows vary by vendor.",
  "interview.chapter02.q05.step01": "Collect the vendor-provided capability file and approved system design.",
  "interview.chapter02.q05.step02": "Import device descriptions into the system configuration tool.",
  "interview.chapter02.q05.step03": "Assign IED identities, communication addresses and required datasets/controls.",
  "interview.chapter02.q05.step04": "Engineer GOOSE subscriptions and reporting relationships.",
  "interview.chapter02.q05.step05": "Export appropriate files, download to devices and verify consistency with the approved SCD.",
  "interview.chapter02.q05.scenario": "A replacement relay has a new firmware build: compare its data model and supported services with the existing SCD before reusing the previous CID.",
  "interview.chapter02.q05.takeaway": "Never rename an ICD to CID and assume that changes its contents.",
  "interview.chapter02.q06.question": "What is a DataSet in IEC 61850 and how do you verify it?",
  "interview.chapter02.q06.answer": "A DataSet is an ordered collection of data references used by services such as reporting and GOOSE. Its membership and ordering must match the publisher configuration and consumer expectations; inclusion alone does not guarantee delivery.",
  "interview.chapter02.q06.step01": "Locate the DataSet in the live model or SCL.",
  "interview.chapter02.q06.step02": "List every member and verify the reference and functional constraint.",
  "interview.chapter02.q06.step03": "Confirm the expected values and data types at the source.",
  "interview.chapter02.q06.step04": "Check which Report Control Block or GOOSE Control Block references it.",
  "interview.chapter02.q06.step05": "Trigger a permitted test change and confirm the expected consumer update.",
  "interview.chapter02.q06.scenario": "A new alarm does not appear in SCADA after mapping: confirm the alarm attribute is actually a member of the DataSet associated with the active RCB.",
  "interview.chapter02.q06.takeaway": "Distinguish dataset membership from report trigger configuration.",
  "interview.chapter02.q07.question": "Explain Buffered and Unbuffered Report Control Blocks (BRCB and URCB).",
  "interview.chapter02.q07.answer": "Report Control Blocks define how a server sends reports for a DataSet. BRCBs can buffer eligible events while a client is disconnected, subject to server limits and configuration; URCBs generally do not retain a disconnected backlog. Both require correct client ownership/enabling and triggers.",
  "interview.chapter02.q07.step01": "Identify the RCB name, DataSet reference and configured report instances.",
  "interview.chapter02.q07.step02": "Check RptEna, reservation/ownership and client association status.",
  "interview.chapter02.q07.step03": "Inspect TrgOps, OptFlds, integrity period and buffer settings as applicable.",
  "interview.chapter02.q07.step04": "Cause an approved value change and observe whether a report is generated.",
  "interview.chapter02.q07.step05": "For buffered reports, test disconnection/reconnection and review entry handling under the approved procedure.",
  "interview.chapter02.q07.scenario": "HMI reconnects but historical changes are missing: check whether the client uses URCB rather than BRCB, and review buffer overflow/entry behavior.",
  "interview.chapter02.q07.takeaway": "BRCB is not a substitute for historian retention or SOE time synchronization.",
  "interview.chapter02.q08.question": "What are quality and timestamp attributes, and why do they matter?",
  "interview.chapter02.q08.answer": "IEC 61850 data can carry a value together with quality and time information. Quality helps consumers identify validity, test/substitution or other conditions; timestamp supports event ordering. A displayed value without its quality context can be misleading.",
  "interview.chapter02.q08.step01": "Browse the value, q and t attributes for the target data object.",
  "interview.chapter02.q08.step02": "Check IED time synchronization and source timestamp generation.",
  "interview.chapter02.q08.step03": "Force only an approved simulated fault or communication-loss condition.",
  "interview.chapter02.q08.step04": "Confirm HMI quality indication and alarm behavior.",
  "interview.chapter02.q08.step05": "Compare SOE timestamps against source records and the time reference.",
  "interview.chapter02.q08.scenario": "A breaker indication remains displayed after communication loss: verify that SCADA marks stale/invalid quality rather than presenting it as confirmed live status.",
  "interview.chapter02.q08.takeaway": "A correct value with invalid quality should not be treated as a healthy indication.",
  "interview.chapter02.q09.question": "What is the IEC 61850 control model and what is Select-Before-Operate?",
  "interview.chapter02.q09.answer": "IEC 61850 supports control models including direct operate and select-before-operate (SBO), with normal or enhanced security variants depending on the implementation. The server validates selection, authorization, interlocks and command conditions before operation; command termination and feedback must be checked.",
  "interview.chapter02.q09.step01": "Read the configured ctlModel for the control object.",
  "interview.chapter02.q09.step02": "Verify local/remote authority, permissions and interlock conditions.",
  "interview.chapter02.q09.step03": "For SBO, select the object before issuing the operate command within the configured time.",
  "interview.chapter02.q09.step04": "Observe command response, termination where supported and actual device feedback.",
  "interview.chapter02.q09.step05": "Record unsuccessful control causes and avoid repeated operation without diagnosis.",
  "interview.chapter02.q09.scenario": "A breaker control works locally but SCADA returns command rejection: check ctlModel, selection ownership, origin/authorization, local/remote and interlocks.",
  "interview.chapter02.q09.takeaway": "Never bypass electrical interlocks or operate live plant for an interview demonstration.",
  "interview.chapter02.q10.question": "How do you troubleshoot an MMS association failure when ping works?",
  "interview.chapter02.q10.answer": "Ping confirms only ICMP reachability. MMS access depends on TCP connectivity, the IEC 61850 server, application association and client/server configuration. The commonly used MMS TCP port is 102, subject to project security arrangements.",
  "interview.chapter02.q10.step01": "Confirm correct target IP, VLAN, routing and link status.",
  "interview.chapter02.q10.step02": "Check whether TCP port 102 is reachable and permitted by network security policy.",
  "interview.chapter02.q10.step03": "Inspect IED MMS service settings, client access limits and server logs.",
  "interview.chapter02.q10.step04": "Capture traffic to identify TCP establishment and application association errors.",
  "interview.chapter02.q10.step05": "Compare configured client parameters and approved IED baseline, then retest reads and reports.",
  "interview.chapter02.q10.scenario": "After relay replacement, ping works but SCADA says disconnected: the replacement may have MMS disabled or a changed access configuration.",
  "interview.chapter02.q10.takeaway": "Separate network reachability, MMS association and report delivery as three different tests.",
  "interview.chapter02.q11.question": "How do you verify GOOSE publisher/subscriber engineering?",
  "interview.chapter02.q11.answer": "GOOSE requires a valid publisher DataSet and GoCB, a network that forwards the multicast frames, and a subscriber engineered to interpret the publisher message. Matching expected configuration revision and DataSet structure is essential; supervision must detect missing or stale messages.",
  "interview.chapter02.q11.step01": "Confirm publisher GoCB is enabled and points to the intended DataSet.",
  "interview.chapter02.q11.step02": "Verify destination MAC, APPID, VLAN settings and frame transmission with a capture.",
  "interview.chapter02.q11.step03": "Check subscriber input mappings and expected publisher identification.",
  "interview.chapter02.q11.step04": "Review confRev, stNum, sqNum, timeAllowedToLive and subscriber supervision status.",
  "interview.chapter02.q11.step05": "Perform a controlled FAT stimulus and verify the subscriber logic input and expected output safely.",
  "interview.chapter02.q11.scenario": "GOOSE frames appear in Wireshark but subscriber status remains invalid: check confRev, DataSet structure and subscription bindings before changing switch settings.",
  "interview.chapter02.q11.takeaway": "Successful packet arrival does not prove correct application-level subscription.",
  "interview.chapter02.q12.question": "What is the correct end-to-end procedure for integrating a new IEC 61850 IED?",
  "interview.chapter02.q12.answer": "IED integration includes engineering-file validation, physical and logical connectivity, IEC 61850 service configuration, point mapping and witnessed functional testing. The process must follow approved project documentation and change control.",
  "interview.chapter02.q12.step01": "Verify device model, firmware, ICD/CID/SCD consistency and backups.",
  "interview.chapter02.q12.step02": "Configure approved IP, VLAN, time sync and required IEC 61850 services.",
  "interview.chapter02.q12.step03": "Confirm MMS association and browse data objects and quality attributes.",
  "interview.chapter02.q12.step04": "Validate DataSets, RCBs, GOOSE subscriptions and control model as applicable.",
  "interview.chapter02.q12.step05": "Map points to SCADA/HMI and gateway; test status, measurements, alarms, SOE and controls under safe conditions.",
  "interview.chapter02.q12.step06": "Record FAT/SAT evidence and close defects through controlled retesting.",
  "interview.chapter02.q12.scenario": "A multi-vendor relay communicates but HMI measurements are wrong: inspect source units, data type, magnitude reference and scaling before editing the HMI display.",
  "interview.chapter02.q12.takeaway": "Present a testable integration sequence, not just a software tool name.",
  "interview.chapter03.q01.question": "Explain how IEC 61850 MMS communication works between an IED and a SCADA client.",
  "interview.chapter03.q01.answer": "MMS is the application-level client/server service used for IEC 61850 station-bus data access. An IED typically acts as the server and SCADA, gateway or engineering tools act as clients. MMS supports reads, writes where permitted, reports and controls. IEC 61850 MMS is commonly carried over TCP port 102 using the ISO-on-TCP stack.",
  "interview.chapter03.q01.step01": "Check the approved SCD/CID file for the IED IP address and MMS access point.",
  "interview.chapter03.q01.step02": "Verify physical link, VLAN, routing and TCP 102 reachability.",
  "interview.chapter03.q01.step03": "Establish MMS association and browse logical devices, logical nodes and data attributes.",
  "interview.chapter03.q01.step04": "Enable or reserve report control blocks as required by the SCADA driver.",
  "interview.chapter03.q01.step05": "Verify live indications, quality, timestamps and authorized control services.",
  "interview.chapter03.q01.scenario": "An IED responds to ping but SCADA is offline: isolate TCP 102 connectivity, MMS association and reporting separately.",
  "interview.chapter03.q01.takeaway": "Ping does not confirm MMS service or successful reporting.",
  "interview.chapter03.q02.question": "What is the difference between a DataSet and a Report Control Block (RCB)?",
  "interview.chapter03.q02.answer": "A DataSet is an ordered collection of references to IEC 61850 data objects or attributes. An RCB defines how a server sends changes from that DataSet to a client, including triggers, integrity reporting, buffering and report identifiers. A DataSet alone does not transmit reports.",
  "interview.chapter03.q02.step01": "Browse the DataSet and confirm each required FCDA reference.",
  "interview.chapter03.q02.step02": "Locate the RCB and confirm its DatSet reference.",
  "interview.chapter03.q02.step03": "Review RptID, TrgOps, OptFlds, IntgPd and BufTm.",
  "interview.chapter03.q02.step04": "Enable reporting using the correct client ownership procedure.",
  "interview.chapter03.q02.step05": "Change an approved test input and verify report content, quality and timestamps.",
  "interview.chapter03.q02.scenario": "Breaker status is visible on direct MMS read but not updating automatically: the DataSet may be correct while its RCB is disabled or incorrectly configured.",
  "interview.chapter03.q02.takeaway": "DataSet = what to report; RCB = when and how to report.",
  "interview.chapter03.q03.question": "Compare Buffered Report Control Block (BRCB) and Unbuffered Report Control Block (URCB).",
  "interview.chapter03.q03.answer": "BRCB retains report entries in a server buffer during eligible client disconnections, within its capacity and implementation limits; URCB does not provide the same buffered delivery. Neither guarantees unlimited storage. BRCB uses concepts such as entry identifiers and purge behavior, while URCB is suitable where buffering is not required.",
  "interview.chapter03.q03.step01": "Identify the RCB type and supported client allocation in the IED.",
  "interview.chapter03.q03.step02": "Configure DataSet and trigger options consistently with the SCADA client.",
  "interview.chapter03.q03.step03": "For BRCB, check reservation/ownership, RptEna, entry handling and buffer status.",
  "interview.chapter03.q03.step04": "Generate test changes while connected and verify received reports.",
  "interview.chapter03.q03.step05": "In FAT, test controlled disconnect/reconnect and review missing or replayed entries.",
  "interview.chapter03.q03.scenario": "SCADA loses connectivity for 20 seconds; after recovery the engineer checks whether a BRCB can replay buffered state changes without buffer overflow.",
  "interview.chapter03.q03.takeaway": "Buffered does not mean guaranteed recovery under every failure condition.",
  "interview.chapter03.q04.question": "What are dchg, qchg, dupd and integrity triggers in reporting?",
  "interview.chapter03.q04.answer": "Trigger options determine when a report may be generated. dchg detects data value changes for attributes that support it; qchg detects quality changes; dupd handles supported data-update indications; integrity produces periodic reports at the configured integrity period. General Interrogation (GI) is a client-requested reporting mechanism, not the same as periodic integrity.",
  "interview.chapter03.q04.step01": "Inspect the target attribute and its supported trigger behavior.",
  "interview.chapter03.q04.step02": "Review RCB TrgOps flags and IntgPd value.",
  "interview.chapter03.q04.step03": "Create a controlled value change and verify dchg reporting.",
  "interview.chapter03.q04.step04": "Simulate an approved quality change and verify qchg reporting.",
  "interview.chapter03.q04.step05": "Request GI and confirm the expected DataSet values are reported.",
  "interview.chapter03.q04.scenario": "SCADA shows correct status after GI but misses later changes: check dchg and whether the IED data object actually generates change triggers.",
  "interview.chapter03.q04.takeaway": "Trigger settings must match the data behavior and project requirements.",
  "interview.chapter03.q05.question": "Explain the purpose of BufTm and IntgPd in an RCB.",
  "interview.chapter03.q05.answer": "BufTm is a report buffering interval that can group eligible events before transmission; IntgPd sets the periodic integrity reporting interval when integrity is enabled. Both are configured in milliseconds in the IEC 61850 data model, subject to device implementation. They serve different purposes.",
  "interview.chapter03.q05.step01": "Identify the required event reporting latency and network loading requirements.",
  "interview.chapter03.q05.step02": "Check the approved RCB BufTm setting and avoid unnecessary delays.",
  "interview.chapter03.q05.step03": "Check whether integrity is enabled and its IntgPd value.",
  "interview.chapter03.q05.step04": "Generate two controlled rapid state changes and inspect resulting reports.",
  "interview.chapter03.q05.step05": "Verify SOE source timestamps and report arrival behavior.",
  "interview.chapter03.q05.scenario": "An alarm reaches SCADA later than expected: compare IED event timestamp with report arrival and inspect BufTm plus client processing delays.",
  "interview.chapter03.q05.takeaway": "Do not confuse event timestamp, report transmission time and HMI display time.",
  "interview.chapter03.q06.question": "What are RptID, DatSet, ConfRev, OptFlds and SqNum in reporting?",
  "interview.chapter03.q06.answer": "RptID identifies the report stream; DatSet identifies its data source; ConfRev indicates relevant DataSet configuration revision; OptFlds controls which optional report fields are included; SqNum supports report sequence tracking. Exact optional fields and handling depend on the IEC 61850 edition and implementation.",
  "interview.chapter03.q06.step01": "Open the approved SCD and locate the relevant RCB.",
  "interview.chapter03.q06.step02": "Compare RptID and DatSet reference with the SCADA driver configuration.",
  "interview.chapter03.q06.step03": "Verify ConfRev expectations after DataSet engineering changes.",
  "interview.chapter03.q06.step04": "Inspect optional fields such as timestamps, reasons and DataSet references as required.",
  "interview.chapter03.q06.step05": "Capture or log consecutive reports and review sequence handling.",
  "interview.chapter03.q06.scenario": "After an IED configuration update, SCADA rejects reports: compare DataSet membership and ConfRev against the imported engineering database.",
  "interview.chapter03.q06.takeaway": "Treat a configuration revision mismatch as a controlled engineering change.",
  "interview.chapter03.q07.question": "How do you enable a BRCB for a SCADA client during integration?",
  "interview.chapter03.q07.answer": "The client must use the RCB access and ownership procedure supported by the server and its IEC 61850 edition. Typically the engineer checks availability, selects or reserves the correct instance as needed, configures permitted parameters, and sets RptEna. Multiple clients may need separate RCB instances.",
  "interview.chapter03.q07.step01": "Check the server-supported BRCB instances and any existing client ownership.",
  "interview.chapter03.q07.step02": "Confirm the client references the correct RCB and DataSet.",
  "interview.chapter03.q07.step03": "Apply the supported reservation/ownership procedure before writing protected settings.",
  "interview.chapter03.q07.step04": "Set or verify trigger options and other permitted parameters.",
  "interview.chapter03.q07.step05": "Enable RptEna and request GI if supported and needed.",
  "interview.chapter03.q07.step06": "Test updates and monitor ownership/reconnection behavior.",
  "interview.chapter03.q07.scenario": "Two SCADA clients attempt to use the same exclusive RCB instance; one fails to enable reporting. Assign supported instances rather than forcing concurrent ownership.",
  "interview.chapter03.q07.takeaway": "RCB ownership and reservation are device- and edition-dependent.",
  "interview.chapter03.q08.question": "Why can an IED be online in SCADA while its status points do not update?",
  "interview.chapter03.q08.answer": "An MMS association proves that the client and server communicate, but individual report subscriptions, DataSet references, triggers, point mappings and quality processing can still be wrong. Diagnose from source signal to HMI rather than restarting the network first.",
  "interview.chapter03.q08.step01": "Check the physical input and the live IED data attribute.",
  "interview.chapter03.q08.step02": "Read the same attribute directly using an approved MMS browser.",
  "interview.chapter03.q08.step03": "Verify DataSet membership and RCB DatSet reference.",
  "interview.chapter03.q08.step04": "Check RptEna, reservation, triggers and GI behavior.",
  "interview.chapter03.q08.step05": "Confirm report reception and SCADA database point mapping.",
  "interview.chapter03.q08.step06": "Verify display inversion, quality and timestamps.",
  "interview.chapter03.q08.scenario": "XCBR.Pos.stVal changes in the IED but the HMI stays closed: find whether the change disappears at DataSet, report reception or SCADA mapping.",
  "interview.chapter03.q08.takeaway": "An active association is not equivalent to valid point-level telemetry.",
  "interview.chapter03.q09.question": "How do you troubleshoot MMS connection failure when ping succeeds?",
  "interview.chapter03.q09.answer": "ICMP reachability tests a different service than MMS. Possible causes include blocked TCP 102, disabled MMS server, incompatible application parameters, client limits, device security settings or invalid association configuration.",
  "interview.chapter03.q09.step01": "Verify target IP and network route from the SCADA host.",
  "interview.chapter03.q09.step02": "Test TCP port 102 with an approved tool and check firewall/ACL rules.",
  "interview.chapter03.q09.step03": "Capture TCP handshake and ISO-on-TCP/COTP and MMS association traffic.",
  "interview.chapter03.q09.step04": "Review MMS server enablement, permitted clients and session limits.",
  "interview.chapter03.q09.step05": "Compare client/server communication settings with the approved SCD/CID.",
  "interview.chapter03.q09.step06": "Retest read access, report enablement and application stability.",
  "interview.chapter03.q09.scenario": "After a relay replacement, ping works but MMS fails; compare the replacement firmware/security configuration and server access point before editing SCADA tags.",
  "interview.chapter03.q09.takeaway": "Troubleshoot at the first failed protocol layer, not from assumptions.",
  "interview.chapter03.q10.question": "What is General Interrogation (GI), and when should SCADA use it?",
  "interview.chapter03.q10.answer": "GI is a request from the client to the RCB to send a report containing the relevant DataSet values, provided the IED and RCB support the operation and reporting is properly enabled. It is useful for initial synchronization and recovery but does not replace change reporting.",
  "interview.chapter03.q10.step01": "Confirm the correct RCB is enabled and accessible to the client.",
  "interview.chapter03.q10.step02": "Initiate GI using the SCADA driver or approved test client.",
  "interview.chapter03.q10.step03": "Verify the report contains expected DataSet entries and quality.",
  "interview.chapter03.q10.step04": "Compare displayed values with the current IED states.",
  "interview.chapter03.q10.step05": "Then test ordinary dchg/qchg reporting without relying on GI.",
  "interview.chapter03.q10.scenario": "After SCADA server failover, GI refreshes current states; subsequent breaker operations must still generate change reports.",
  "interview.chapter03.q10.takeaway": "GI verifies current state synchronization, not continuous event delivery.",
  "interview.chapter03.q11.question": "How do quality and timestamps travel through MMS reports and affect SOE?",
  "interview.chapter03.q11.answer": "Reported data may include source data values, quality and timestamps depending on DataSet membership and report options. SOE accuracy requires reliable source event timestamping, time synchronization and correct SCADA processing. Server arrival time is not necessarily the event time.",
  "interview.chapter03.q11.step01": "Inspect the relevant stVal, q and t attributes in the IED data model.",
  "interview.chapter03.q11.step02": "Verify IED SNTP/PTP/IRIG-B synchronization as applicable.",
  "interview.chapter03.q11.step03": "Check DataSet and optional report fields needed by the client.",
  "interview.chapter03.q11.step04": "Generate a safe test transition and compare IED log, MMS report and HMI SOE.",
  "interview.chapter03.q11.step05": "Test communication loss and verify invalid/stale quality is handled correctly.",
  "interview.chapter03.q11.scenario": "The HMI displays a breaker state after loss of communication: verify that the quality indicates stale or invalid data and does not imply a live measurement.",
  "interview.chapter03.q11.takeaway": "Always interpret value together with quality and time.",
  "interview.chapter03.q12.question": "How would you execute a complete FAT test for MMS reporting and document the result?",
  "interview.chapter03.q12.answer": "A good FAT test demonstrates traceability from approved signal list and IED configuration to actual MMS reporting and SCADA display. It includes normal operation, quality behavior, reconnect scenarios and recorded evidence, without operating live plant.",
  "interview.chapter03.q12.step01": "Review approved signal list, SCD/CID baseline, RCB allocation and test sheet.",
  "interview.chapter03.q12.step02": "Establish a stable MMS association and record server/client details.",
  "interview.chapter03.q12.step03": "Check DataSet contents and RCB parameters against the approved design.",
  "interview.chapter03.q12.step04": "Stimulate approved simulated binary and analog values; verify value, scaling, quality and timestamps.",
  "interview.chapter03.q12.step05": "Test GI, change triggers and controlled disconnect/reconnect behavior.",
  "interview.chapter03.q12.step06": "Record screenshots, packet/log evidence, pass/fail observations and punch items.",
  "interview.chapter03.q12.step07": "Retest corrected defects and archive final configuration versions.",
  "interview.chapter03.q12.scenario": "During witnessed FAT, one feeder alarm is absent from reports: trace its FCDA reference, add it through approved engineering change control, reload the affected configuration and repeat the witnessed test.",
  "interview.chapter03.q12.takeaway": "A complete test includes documented evidence and controlled defect closure.",
  "interview.chapter04.q01.question": "What is IEC 61850 GOOSE and why is it used?",
  "interview.chapter04.q01.answer": "GOOSE (Generic Object Oriented Substation Event) distributes configured data changes from a publishing IED to subscribing IEDs using Ethernet multicast. It supports time-critical interlocking, status and protection-related signaling without requiring an MMS client connection. Performance depends on engineered network and device behavior.",
  "interview.chapter04.q01.step01": "Identify the publishing IED and required source data objects.",
  "interview.chapter04.q01.step02": "Configure a DataSet and GOOSE Control Block (GoCB).",
  "interview.chapter04.q01.step03": "Configure multicast destination, APPID and VLAN parameters as designed.",
  "interview.chapter04.q01.step04": "Map subscriber inputs to the published DataSet members.",
  "interview.chapter04.q01.step05": "Verify supervision and functional behavior under approved test conditions.",
  "interview.chapter04.q01.scenario": "During FAT, a simulated protection pickup in one relay is received by a second relay through GOOSE, with physical trip outputs isolated.",
  "interview.chapter04.q01.takeaway": "GOOSE is publish/subscribe Layer 2 traffic, not an IP/TCP session.",
  "interview.chapter04.q02.question": "Explain publisher, subscriber, DataSet and GoCB in a GOOSE application.",
  "interview.chapter04.q02.answer": "A publisher sends GOOSE frames containing values from a defined DataSet. The GoCB controls the GOOSE publication and identifies the message. A subscriber is configured to accept the correct publisher message and bind its DataSet members to internal signals.",
  "interview.chapter04.q02.step01": "Confirm the exact FCDA members and ordering in the publisher DataSet.",
  "interview.chapter04.q02.step02": "Check the GoCB reference, GoID, DataSet reference and confRev.",
  "interview.chapter04.q02.step03": "Verify APPID, multicast MAC, VLAN ID and priority against the network design.",
  "interview.chapter04.q02.step04": "Import or configure external references (ExtRef) in the subscriber.",
  "interview.chapter04.q02.step05": "Validate message reception and subscriber signal quality.",
  "interview.chapter04.q02.scenario": "A subscriber receives Ethernet frames but its interlock input remains invalid because the ExtRef points to the wrong published member.",
  "interview.chapter04.q02.takeaway": "Receiving a frame does not guarantee correct subscriber mapping.",
  "interview.chapter04.q03.question": "What is the role of stNum and sqNum in GOOSE?",
  "interview.chapter04.q03.answer": "stNum is the state number and normally increments when the published DataSet state changes. sqNum identifies retransmissions for a given state and generally advances as repeated frames are sent. These fields help analyze changes, continuity and retransmission patterns.",
  "interview.chapter04.q03.step01": "Capture publisher traffic with a mirror/SPAN port or approved capture method.",
  "interview.chapter04.q03.step02": "Apply the Wireshark display filter goose.",
  "interview.chapter04.q03.step03": "Observe stNum when a safe simulated input changes.",
  "interview.chapter04.q03.step04": "Observe sqNum across retransmissions while state is unchanged.",
  "interview.chapter04.q03.step05": "Correlate frame sequence with subscriber diagnostics.",
  "interview.chapter04.q03.scenario": "A relay input changes once; the capture shows a new stNum and a burst of retransmissions with advancing sqNum.",
  "interview.chapter04.q03.takeaway": "Do not confuse a new state with a retransmission of the same state.",
  "interview.chapter04.q04.question": "Why does GOOSE retransmit even when there is no new event?",
  "interview.chapter04.q04.answer": "GOOSE uses repeated transmission to improve reliability and allow subscribers to supervise publisher availability. Immediately after a state change, transmissions are frequent, then spacing generally increases toward a steady-state interval as configured by the device.",
  "interview.chapter04.q04.step01": "Review the configured minimum and maximum retransmission intervals.",
  "interview.chapter04.q04.step02": "Capture traffic before and after a controlled state transition.",
  "interview.chapter04.q04.step03": "Measure actual frame spacing in Wireshark.",
  "interview.chapter04.q04.step04": "Check the subscriber time-allowed-to-live supervision.",
  "interview.chapter04.q04.step05": "Compare results with vendor documentation and project requirements.",
  "interview.chapter04.q04.scenario": "A network capture shows rapid GOOSE frames after a simulated trip indication and slower periodic messages afterward.",
  "interview.chapter04.q04.takeaway": "GOOSE is not a one-time event packet; supervision relies on repeated traffic.",
  "interview.chapter04.q05.question": "What are APPID, multicast MAC, VLAN ID and VLAN priority in GOOSE?",
  "interview.chapter04.q05.answer": "APPID identifies an application stream within the GOOSE frame. The destination multicast MAC directs Ethernet multicast delivery. IEEE 802.1Q VLAN tagging can segregate traffic and carry priority information. All parameters must agree with the engineered network and device configuration.",
  "interview.chapter04.q05.step01": "Read publisher GoCB communication settings from the approved SCD.",
  "interview.chapter04.q05.step02": "Check the destination MAC and APPID in captured frames.",
  "interview.chapter04.q05.step03": "Verify VLAN tagging and priority behavior on ingress/egress switch ports.",
  "interview.chapter04.q05.step04": "Confirm the subscriber expects the correct stream.",
  "interview.chapter04.q05.step05": "Retest after any controlled network configuration correction.",
  "interview.chapter04.q05.scenario": "Publisher and subscriber are connected to one switch but GOOSE is absent at the subscriber because the switch port excludes the publisher VLAN.",
  "interview.chapter04.q05.takeaway": "VLAN mismatch can block GOOSE even when IP ping succeeds.",
  "interview.chapter04.q06.question": "What is confRev and how can it cause a GOOSE subscription failure?",
  "interview.chapter04.q06.answer": "confRev is the configuration revision associated with the published DataSet definition. A subscriber may reject or flag messages when the received revision does not match its engineered expectation, especially after DataSet structure changes.",
  "interview.chapter04.q06.step01": "Compare publisher DataSet contents and order with the approved SCD.",
  "interview.chapter04.q06.step02": "Check the publisher confRev in Wireshark.",
  "interview.chapter04.q06.step03": "Inspect subscriber expected confRev and subscription diagnostic.",
  "interview.chapter04.q06.step04": "Update and distribute validated engineering configuration to affected IEDs.",
  "interview.chapter04.q06.step05": "Repeat subscription and signal-level FAT tests.",
  "interview.chapter04.q06.scenario": "An engineer adds a new DataSet member to the publisher; GOOSE frames arrive but the subscriber reports a configuration mismatch.",
  "interview.chapter04.q06.takeaway": "Changing a DataSet can require coordinated publisher and subscriber engineering.",
  "interview.chapter04.q07.question": "How do you configure GOOSE communication between two different vendors?",
  "interview.chapter04.q07.answer": "Cross-vendor GOOSE engineering requires consistent IEC 61850 data references, DataSet structure, communication parameters and subscriber mapping. Vendor engineering tools may import SCD files differently, so interoperability must be verified end to end.",
  "interview.chapter04.q07.step01": "Export or obtain correct ICD/IID information for each device.",
  "interview.chapter04.q07.step02": "Engineer publisher DataSet and GoCB in the system configuration.",
  "interview.chapter04.q07.step03": "Assign approved multicast MAC, APPID, VLAN and priority.",
  "interview.chapter04.q07.step04": "Import SCD or configure subscriber ExtRef mappings in its vendor tool.",
  "interview.chapter04.q07.step05": "Download validated configurations and test every mapped bit and supervision state.",
  "interview.chapter04.q07.scenario": "A Siemens relay publishes a breaker interlock and a Schneider relay subscribes; the engineer verifies the imported ExtRef and a controlled simulated state transition.",
  "interview.chapter04.q07.takeaway": "SCD exchange helps interoperability, but actual functional testing is still required.",
  "interview.chapter04.q08.question": "How do you troubleshoot GOOSE when both IEDs ping but no GOOSE is received?",
  "interview.chapter04.q08.answer": "Ping tests IP connectivity; GOOSE uses Ethernet multicast and does not depend on the TCP/IP path used for ping. Troubleshoot physical delivery, switch VLAN/multicast configuration, publication, subscription and message compatibility separately.",
  "interview.chapter04.q08.step01": "Check link state, optical levels, switch errors and the correct physical ports.",
  "interview.chapter04.q08.step02": "Capture publisher traffic and verify GOOSE frames are transmitted.",
  "interview.chapter04.q08.step03": "Inspect VLAN membership, tagging, multicast forwarding and filtering on the path.",
  "interview.chapter04.q08.step04": "Capture near the subscriber to confirm frames arrive.",
  "interview.chapter04.q08.step05": "Check APPID, destination MAC, GoCB reference, confRev, DataSet and ExtRef mapping.",
  "interview.chapter04.q08.step06": "Perform an approved functional retest and record evidence.",
  "interview.chapter04.q08.scenario": "Both relays respond to ping, but GOOSE is lost after a switch replacement because the new trunk does not carry the configured VLAN.",
  "interview.chapter04.q08.takeaway": "Always separate network delivery failure from subscriber configuration failure.",
  "interview.chapter04.q09.question": "How do you identify a GOOSE subscription fault in Wireshark?",
  "interview.chapter04.q09.answer": "Wireshark can decode GOOSE Ethernet frames, allowing inspection of source/destination MAC, VLAN, APPID, GoCB reference, DataSet, confRev, stNum, sqNum and timeAllowedToLive. Captures must be interpreted alongside IED diagnostics.",
  "interview.chapter04.q09.step01": "Capture traffic using an authorized mirror port or test TAP.",
  "interview.chapter04.q09.step02": "Use display filter goose and select the expected publisher.",
  "interview.chapter04.q09.step03": "Verify frames arrive at the intended capture point.",
  "interview.chapter04.q09.step04": "Compare APPID, GoCB reference, DataSet and confRev with approved engineering.",
  "interview.chapter04.q09.step05": "Observe stNum/sqNum during a safe simulated event.",
  "interview.chapter04.q09.step06": "Check subscriber diagnostic counters and input values.",
  "interview.chapter04.q09.scenario": "GOOSE frames are visible at the subscriber switch port, but the subscriber rejects them due to an unexpected confRev.",
  "interview.chapter04.q09.takeaway": "A packet capture proves network arrival, not successful application binding.",
  "interview.chapter04.q10.question": "What is timeAllowedToLive and what happens when a publisher fails?",
  "interview.chapter04.q10.answer": "The GOOSE timeAllowedToLive field indicates how long a subscriber may wait for a subsequent valid message before treating the stream as timed out. On loss, subscriber quality or supervision status should change according to device logic and engineered fail-safe requirements.",
  "interview.chapter04.q10.step01": "Check publisher steady-state retransmission settings.",
  "interview.chapter04.q10.step02": "Verify the subscriber supervision or communication-health signal.",
  "interview.chapter04.q10.step03": "Under approved FAT conditions, isolate the test publisher or test link.",
  "interview.chapter04.q10.step04": "Measure the time until subscriber timeout indication.",
  "interview.chapter04.q10.step05": "Verify configured fail-safe behavior and recovery after publication resumes.",
  "interview.chapter04.q10.scenario": "During FAT, an interlocking subscriber raises a GOOSE communication-failure alarm after the publisher is disconnected.",
  "interview.chapter04.q10.takeaway": "Loss of GOOSE must be handled by designed supervision, not assumed to mean FALSE.",
  "interview.chapter04.q11.question": "How do you test GOOSE-based interlocking safely during FAT?",
  "interview.chapter04.q11.answer": "Test both functional state changes and communication-failure behavior against an approved cause-and-effect matrix. Live breaker operations and protection trip outputs must not be used as casual communication tests.",
  "interview.chapter04.q11.step01": "Review interlocking logic, expected publisher signals and test permits.",
  "interview.chapter04.q11.step02": "Isolate trip/close outputs and establish approved simulated input conditions.",
  "interview.chapter04.q11.step03": "Confirm publisher and subscriber communication healthy.",
  "interview.chapter04.q11.step04": "Apply each simulated permissive/blocking condition and record subscriber response.",
  "interview.chapter04.q11.step05": "Test loss-of-message supervision and restoration.",
  "interview.chapter04.q11.step06": "Document actual versus expected results and retest any defect.",
  "interview.chapter04.q11.scenario": "A simulated disconnector-not-open signal must block a breaker close permissive at the subscriber; verify logic indication without operating the breaker.",
  "interview.chapter04.q11.takeaway": "Never bypass interlocks to pass a GOOSE test.",
  "interview.chapter04.q12.question": "How is GOOSE different from MMS reporting?",
  "interview.chapter04.q12.answer": "GOOSE is Ethernet multicast publish/subscribe for rapid IED-to-IED data distribution. MMS reporting uses an established client-server association over TCP/IP to deliver DataSet changes to SCADA or other clients. Their engineering, transport, diagnostics and use cases differ.",
  "interview.chapter04.q12.step01": "Identify whether the consumer is another IED or a station-level MMS client.",
  "interview.chapter04.q12.step02": "For GOOSE check GoCB, multicast, VLAN, APPID and ExtRef.",
  "interview.chapter04.q12.step03": "For MMS reporting check client association, RCB, DataSet and report triggers.",
  "interview.chapter04.q12.step04": "Use Wireshark filters goose and tcp.port == 102 as appropriate.",
  "interview.chapter04.q12.step05": "Verify application behavior and quality handling for each service.",
  "interview.chapter04.q12.scenario": "A breaker status updates on HMI via MMS while the peer interlocking relay does not receive its GOOSE subscription: troubleshoot the two paths independently.",
  "interview.chapter04.q12.takeaway": "Healthy MMS does not prove healthy GOOSE, and vice versa.",
  "interview.chapter05.q01.question": "What is SCL and why is it important in IEC 61850 engineering?",
  "interview.chapter05.q01.answer": "Substation Configuration Language (SCL) is the IEC 61850-6 XML-based engineering format for exchanging IED capabilities, substation structure, communication settings and signal relationships between engineering tools. It supports coordinated multi-vendor configuration; it does not replace testing of the actual running IED.",
  "interview.chapter05.q01.step01": "Collect approved project architecture, IED capability files and vendor engineering requirements.",
  "interview.chapter05.q01.step02": "Validate XML/SCL schema and vendor-specific constraints.",
  "interview.chapter05.q01.step03": "Integrate IEDs and network settings in the system configuration tool.",
  "interview.chapter05.q01.step04": "Engineer DataSets, reports, GOOSE subscriptions and control mappings as required.",
  "interview.chapter05.q01.step05": "Export approved configurations and verify the downloaded IED against the master design.",
  "interview.chapter05.q01.scenario": "An ABB relay and Siemens relay need GOOSE exchange: their capability descriptions are imported into a system configurator and the final subscriber bindings are verified in each vendor tool.",
  "interview.chapter05.q01.takeaway": "SCL is a configuration exchange format, not a real-time protocol.",
  "interview.chapter05.q02.question": "Explain ICD, CID, SCD and IID files with their practical differences.",
  "interview.chapter05.q02.answer": "ICD (IED Capability Description) describes a device type or capability template. CID (Configured IED Description) describes one configured IED, often for download. SCD (Substation Configuration Description) describes the coordinated system including multiple IEDs and communications. IID (Instantiated IED Description) represents an engineered IED instance for exchange within a multi-tool workflow. Exact vendor import/export behavior varies.",
  "interview.chapter05.q02.step01": "Start with vendor ICD or supported capability export.",
  "interview.chapter05.q02.step02": "Instantiate the actual IED and configure its name, logical devices and communication interfaces.",
  "interview.chapter05.q02.step03": "Combine the participating IEDs in a project SCD and engineer subscriptions.",
  "interview.chapter05.q02.step04": "Exchange IID files when the workflow calls for individual IED updates.",
  "interview.chapter05.q02.step05": "Generate vendor-accepted CID or equivalent download file and verify installed configuration.",
  "interview.chapter05.q02.scenario": "A vendor supplies ICD for a new bay controller; after integrating it with the station SCD, the configured device-specific file is exported for commissioning.",
  "interview.chapter05.q02.takeaway": "An ICD is not automatically the final commissioned configuration.",
  "interview.chapter05.q03.question": "What information is contained in an SCD file?",
  "interview.chapter05.q03.answer": "An SCD can include the Substation electrical hierarchy, IED instances, AccessPoints, ConnectedAPs, subnetworks, IP addresses, logical nodes, DataSets, ReportControl, GSEControl, GOOSE addresses and subscriber ExtRef links. Presence and detail depend on project engineering and tool support.",
  "interview.chapter05.q03.step01": "Open the SCD in a trusted SCL viewer or engineering tool.",
  "interview.chapter05.q03.step02": "Inspect Header and Substation sections for project identity and topology.",
  "interview.chapter05.q03.step03": "Inspect Communication for SubNetwork, ConnectedAP, IP and GSE addressing.",
  "interview.chapter05.q03.step04": "Inspect each IED/AccessPoint/Server/LDevice/LN for DataSets and control blocks.",
  "interview.chapter05.q03.step05": "Inspect Inputs/ExtRef to confirm intended subscriber signal references.",
  "interview.chapter05.q03.scenario": "A GOOSE subscription is missing after an SCD update; compare publisher GSEControl and subscriber ExtRef paths before modifying a relay.",
  "interview.chapter05.q03.takeaway": "An SCD is the integration baseline; do not assume every runtime setting is fully represented in it.",
  "interview.chapter05.q04.question": "Describe the complete SCL engineering workflow from design to FAT.",
  "interview.chapter05.q04.answer": "The workflow starts from approved functional requirements and vendor capability data, produces a coordinated system configuration, exports device-specific settings, and validates the deployed behavior through controlled tests.",
  "interview.chapter05.q04.step01": "Freeze signal list, architecture, IED list, naming rules and network plan.",
  "interview.chapter05.q04.step02": "Import capability files and create unique IED instances in the system configuration tool.",
  "interview.chapter05.q04.step03": "Configure DataSets, RCBs, GOOSE publishers/subscribers and communications.",
  "interview.chapter05.q04.step04": "Run schema, cross-reference and vendor compatibility checks; review changes.",
  "interview.chapter05.q04.step05": "Export device configurations, download under controlled procedure and record versions.",
  "interview.chapter05.q04.step06": "Test MMS reporting, GOOSE behavior, quality, controls and failure handling during FAT.",
  "interview.chapter05.q04.scenario": "During FAT, a subscriber rejects a GOOSE stream; the engineer checks SCD cross-references, regenerates the affected vendor configuration and repeats the approved test.",
  "interview.chapter05.q04.takeaway": "The exported XML is only an intermediate deliverable; FAT evidence closes the loop.",
  "interview.chapter05.q05.question": "What is the difference between IED name, logical device and logical node in SCL?",
  "interview.chapter05.q05.answer": "An IED name uniquely identifies a configured IED instance in the SCL project. A logical device groups logical nodes within a server. A logical node models a defined function, such as XCBR for breaker information or PTOC for overcurrent protection. Data references combine these levels and the data object/attribute path.",
  "interview.chapter05.q05.step01": "Identify the IED instance name in the SCD.",
  "interview.chapter05.q05.step02": "Open the intended AccessPoint, Server and LDevice instance.",
  "interview.chapter05.q05.step03": "Find the LN class and instance, for example XCBR1.",
  "interview.chapter05.q05.step04": "Confirm the Data Object and Data Attribute used by the signal list.",
  "interview.chapter05.q05.step05": "Verify the complete reference in the IED browser and SCADA mapping.",
  "interview.chapter05.q05.scenario": "After changing an IED name in an engineering tool, report and GOOSE references are reviewed because references that depend on the old name may become invalid.",
  "interview.chapter05.q05.takeaway": "Never confuse an IED physical label with its IEC 61850 object reference.",
  "interview.chapter05.q06.question": "How do you configure DataSets and Report Control Blocks using SCL?",
  "interview.chapter05.q06.answer": "A DataSet identifies a collection of data attributes or functional constraints. A ReportControl references a DataSet and defines reporting-related parameters. Buffered and unbuffered behavior, trigger options and client reservation must be checked against the IED capability and runtime implementation.",
  "interview.chapter05.q06.step01": "Identify required SCADA points and appropriate data attributes including quality and time where available.",
  "interview.chapter05.q06.step02": "Create or verify DataSet FCDA members and functional constraints.",
  "interview.chapter05.q06.step03": "Create the supported ReportControl referencing that DataSet.",
  "interview.chapter05.q06.step04": "Set supported trigger options, integrity period, buffer time and report identifiers.",
  "interview.chapter05.q06.step05": "Check available RCB instances and client ownership expectations.",
  "interview.chapter05.q06.step06": "Download configuration and verify report enablement and actual updates with a client.",
  "interview.chapter05.q06.scenario": "SCADA can read XCBR.Pos by MMS but gets no change report: inspect the DataSet FCDA, ReportControl datSet reference, TrgOps, RptEna and client configuration.",
  "interview.chapter05.q06.takeaway": "The number of BRCB instances is a client/IED design decision, not always a fixed count.",
  "interview.chapter05.q07.question": "How are GOOSE publisher and subscriber references represented in SCL?",
  "interview.chapter05.q07.answer": "The publisher typically defines a DataSet and GSEControl under its logical node, with communication addressing in the GSE section. The subscriber uses Inputs/ExtRef references to identify required publisher data. Vendor tools may require additional mapping to internal logic.",
  "interview.chapter05.q07.step01": "Identify the publisher DataSet members and GSEControl name.",
  "interview.chapter05.q07.step02": "Confirm GOOSE MAC, APPID, VLAN ID and priority in the Communication section.",
  "interview.chapter05.q07.step03": "Check the subscriber Inputs/ExtRef attributes against publisher IED, LD, LN, DO and DA.",
  "interview.chapter05.q07.step04": "Check engineering revision and subscriber binding status in vendor software.",
  "interview.chapter05.q07.step05": "Download both sides if required and test in an isolated approved environment.",
  "interview.chapter05.q07.scenario": "GOOSE packets arrive on the subscriber port but the logic input remains invalid: verify ExtRef references, DataSet member order, confRev and the vendor internal mapping.",
  "interview.chapter05.q07.takeaway": "Network arrival is not the same as valid subscriber mapping.",
  "interview.chapter05.q08.question": "What is confRev and when should it change?",
  "interview.chapter05.q08.answer": "The configuration revision (confRev) is used with GOOSE and reporting configurations to identify relevant changes. For GOOSE, a subscriber may reject messages if the expected revision or DataSet structure does not match the publisher. Tools manage revision behavior differently; confirm against the applicable standard and vendor documentation.",
  "interview.chapter05.q08.step01": "Record current publisher configuration and subscriber expected revision.",
  "interview.chapter05.q08.step02": "Review the changed DataSet/control-block configuration and affected subscriptions.",
  "interview.chapter05.q08.step03": "Regenerate and validate system configuration using the approved workflow.",
  "interview.chapter05.q08.step04": "Update the affected IEDs and verify both sides agree.",
  "interview.chapter05.q08.step05": "Capture a valid test message and check confRev and subscriber status.",
  "interview.chapter05.q08.scenario": "After adding a GOOSE DataSet member, the subscriber reports configuration mismatch until its engineered subscription is updated.",
  "interview.chapter05.q08.takeaway": "Never force a revision number without understanding the actual DataSet and subscriber configuration.",
  "interview.chapter05.q09.question": "How do you troubleshoot an SCL file that fails to import into a vendor tool?",
  "interview.chapter05.q09.answer": "Import failure can result from malformed XML, unsupported SCL schema/version, invalid names, missing references, unsupported IED features or tool-specific restrictions. Diagnose from the first meaningful validation error and the vendor import log.",
  "interview.chapter05.q09.step01": "Save the original file and capture exact error, tool version and firmware.",
  "interview.chapter05.q09.step02": "Run an XML parser and SCL schema validation appropriate to the file edition.",
  "interview.chapter05.q09.step03": "Inspect namespaces, schema edition and required sections.",
  "interview.chapter05.q09.step04": "Check duplicate IED names, broken references, DataSet members and unsupported options.",
  "interview.chapter05.q09.step05": "Re-export using a compatible engineering-tool workflow; compare the diff.",
  "interview.chapter05.q09.step06": "Re-import and record evidence before deploying any configuration.",
  "interview.chapter05.q09.scenario": "An IID exported by a newer vendor tool is rejected by an older system configurator; compare supported SCL editions and use a vendor-supported exchange path.",
  "interview.chapter05.q09.takeaway": "Do not remove unknown XML sections blindly just to suppress an import error.",
  "interview.chapter05.q10.question": "What are common SCL configuration mistakes in multi-vendor integration?",
  "interview.chapter05.q10.answer": "Common issues include mismatched IED naming, duplicate network addresses, unsupported logical node/data object paths, inconsistent DataSet member order, missing ExtRef bindings, wrong functional constraints and configuration revision mismatches.",
  "interview.chapter05.q10.step01": "Validate unique IED names and communication addresses.",
  "interview.chapter05.q10.step02": "Compare publisher DataSet FCDA members with subscriber expected structure.",
  "interview.chapter05.q10.step03": "Check functional constraints and data attribute references.",
  "interview.chapter05.q10.step04": "Verify RCB ownership, report instances and trigger options.",
  "interview.chapter05.q10.step05": "Run vendor interoperability checks and packet-level tests.",
  "interview.chapter05.q10.step06": "Maintain an issue log tied to SCD revision and IED firmware.",
  "interview.chapter05.q10.scenario": "SCADA shows an invalid measurement after a relay replacement because the new model exposes a different logical-device instance; update mappings through controlled engineering.",
  "interview.chapter05.q10.takeaway": "A syntactically valid SCD can still contain semantically incorrect mappings.",
  "interview.chapter05.q11.question": "How do you manage SCD revisions and change control during FAT and SAT?",
  "interview.chapter05.q11.answer": "A controlled SCD baseline prevents divergent engineering data between station tools and deployed IEDs. Every change should have an owner, reason, approval, impacted IED list, regenerated outputs and retest evidence.",
  "interview.chapter05.q11.step01": "Back up the approved SCD and affected IED configurations before changes.",
  "interview.chapter05.q11.step02": "Create a change record identifying exact affected signals and services.",
  "interview.chapter05.q11.step03": "Review the XML diff and validate references, addresses and subscriptions.",
  "interview.chapter05.q11.step04": "Export updated device files using the documented engineering chain.",
  "interview.chapter05.q11.step05": "Deploy only with authorization and verify communication and functional tests.",
  "interview.chapter05.q11.step06": "Archive final approved SCD, device files, version list and FAT/SAT evidence.",
  "interview.chapter05.q11.scenario": "A late GOOSE signal addition affects two relays and SCADA; the team updates the master SCD and retests publisher, subscriber and station reporting before closure.",
  "interview.chapter05.q11.takeaway": "Avoid making undocumented changes directly on an IED that are absent from the master configuration.",
  "interview.chapter05.q12.question": "How do you verify that the downloaded CID matches the approved SCD?",
  "interview.chapter05.q12.answer": "Compare the deployed IED identity, communication settings, logical-device/data references, control blocks and subscriptions with the approved baseline. Use device readback, configuration identifiers and functional testing because file names or checksums alone may not describe runtime state.",
  "interview.chapter05.q12.step01": "Identify the approved SCD revision and generated device configuration.",
  "interview.chapter05.q12.step02": "Read back the IED configuration or use vendor comparison tools when supported.",
  "interview.chapter05.q12.step03": "Verify IED name, IP, DataSets, RCBs, GOOSE addressing and subscriber references.",
  "interview.chapter05.q12.step04": "Test representative status changes, reports and GOOSE inputs under approved test conditions.",
  "interview.chapter05.q12.step05": "Document deviations, corrective changes and final configuration backup.",
  "interview.chapter05.q12.scenario": "An IED was replaced with a spare: it pings but GOOSE interlocking is unhealthy; read back the installed device configuration and compare with the approved subscriber bindings.",
  "interview.chapter05.q12.takeaway": "Commissioning acceptance depends on verified behavior, not just a successful file download.",
  "interview.chapter06.q01.question": "Explain the end-to-end SCADA signal path from an IED to an HMI indication.",
  "interview.chapter06.q01.answer": "SCADA displays an engineered representation of a field value. The complete path includes the physical signal, IED data object, communication service, SCADA acquisition, database tag and HMI binding. Every stage must preserve value, quality and timestamp where available.",
  "interview.chapter06.q01.step01": "Confirm the field contact or measured quantity and IED input using approved test methods.",
  "interview.chapter06.q01.step02": "Browse the corresponding IED data object, for example XCBR.Pos.stVal, and inspect quality and timestamp.",
  "interview.chapter06.q01.step03": "Verify MMS association, DataSet membership and report delivery, or the project's configured acquisition protocol.",
  "interview.chapter06.q01.step04": "Match the received object reference to the SCADA database point, including inversion and quality handling.",
  "interview.chapter06.q01.step05": "Check the HMI symbol binding, indication colors, event logging and alarm behavior.",
  "interview.chapter06.q01.step06": "Record expected versus actual results in the FAT/SAT test sheet.",
  "interview.chapter06.q01.scenario": "Breaker opens physically and the relay shows Open, but HMI remains Closed. Compare the IED value, report capture, SCADA tag and HMI binding to find the first incorrect stage.",
  "interview.chapter06.q01.takeaway": "Troubleshoot from field to display; successful ping does not prove point acquisition.",
  "interview.chapter06.q02.question": "What is signal mapping in SCADA and how do you validate it?",
  "interview.chapter06.q02.answer": "Signal mapping links each source IED data reference or protocol address to a unique SCADA database point and its display, alarm, event and gateway destinations. Mapping must be validated against an approved signal list.",
  "interview.chapter06.q02.step01": "Obtain the approved signal list, IED naming conventions and protocol configuration.",
  "interview.chapter06.q02.step02": "Identify each source reference, functional constraint, value type and expected engineering unit.",
  "interview.chapter06.q02.step03": "Create or import SCADA points with consistent names, descriptions and scaling.",
  "interview.chapter06.q02.step04": "Configure status polarity, alarm limits, quality behavior and timestamps as required.",
  "interview.chapter06.q02.step05": "Test representative normal, abnormal and communication-failure states.",
  "interview.chapter06.q02.step06": "Reconcile exceptions with the signal list and archive test evidence.",
  "interview.chapter06.q02.scenario": "Two feeder breaker indications appear swapped on the HMI after a database import. Compare source object references and destination tags before correcting mappings.",
  "interview.chapter06.q02.takeaway": "Check both the signal value and its identity; a changing tag may still be the wrong tag.",
  "interview.chapter06.q03.question": "How do you configure and test SCADA alarms?",
  "interview.chapter06.q03.answer": "An alarm is an engineered condition requiring operator attention. Alarm design includes activation criteria, priority, annunciation, acknowledgement, return-to-normal and historical records.",
  "interview.chapter06.q03.step01": "Identify alarm source and operating philosophy from the approved alarm list.",
  "interview.chapter06.q03.step02": "Define activation logic, priority, deadband or delay where appropriate.",
  "interview.chapter06.q03.step03": "Configure message text, equipment identity and acknowledgment behavior.",
  "interview.chapter06.q03.step04": "Generate a safe simulated input or approved test stimulus.",
  "interview.chapter06.q03.step05": "Verify activation, timestamp, priority, sound or visual indication, acknowledgment and return-to-normal.",
  "interview.chapter06.q03.step06": "Check alarm history and document results.",
  "interview.chapter06.q03.scenario": "A transformer temperature alarm appears repeatedly around its threshold. Review analog deadband and delay rather than simply disabling the alarm.",
  "interview.chapter06.q03.takeaway": "Alarm acknowledgement is not the same as the condition returning to normal.",
  "interview.chapter06.q04.question": "What is SOE and why is time synchronization important?",
  "interview.chapter06.q04.answer": "Sequence of Events (SOE) records time-stamped changes to reconstruct the order of operations. Device-originated timestamps can be more useful than server arrival time when network delays vary. Accuracy depends on synchronization and timestamp handling.",
  "interview.chapter06.q04.step01": "Check configured time source such as SNTP, NTP, PTP or IRIG-B as supported.",
  "interview.chapter06.q04.step02": "Verify time zone and UTC handling across devices and SCADA.",
  "interview.chapter06.q04.step03": "Generate controlled events with known order and compare device and SCADA records.",
  "interview.chapter06.q04.step04": "Confirm timestamps, quality, event order and millisecond resolution where supported.",
  "interview.chapter06.q04.step05": "Investigate clock offsets, unsynchronized quality and delayed reports.",
  "interview.chapter06.q04.scenario": "After a trip, the HMI shows breaker open before protection pickup. Compare source timestamps and synchronization status before concluding the sequence is incorrect.",
  "interview.chapter06.q04.takeaway": "Distinguish device event time from the time a SCADA server received the event.",
  "interview.chapter06.q05.question": "How do you implement breaker Open/Close control from an HMI?",
  "interview.chapter06.q05.answer": "Remote breaker control follows the approved authority, interlocking and IEC 61850 control model or the project's other command protocol. A successful command request does not guarantee physical operation.",
  "interview.chapter06.q05.step01": "Confirm operator permission, Local/Remote selection and work permit requirements.",
  "interview.chapter06.q05.step02": "Check the correct controllable object, such as CSWI.Pos or XCBR.Pos depending on design.",
  "interview.chapter06.q05.step03": "Verify interlocks, synchrocheck and other permissives before attempting a test.",
  "interview.chapter06.q05.step04": "For select-before-operate, validate select, operate and timeout handling.",
  "interview.chapter06.q05.step05": "Observe command response and independently verify physical feedback.",
  "interview.chapter06.q05.step06": "Test rejection paths, alarms and audit logs under approved isolated FAT/SAT conditions.",
  "interview.chapter06.q05.scenario": "An HMI Close button is enabled but the command fails. Check Local/Remote, interlock permissives, control object, select/operate sequence and device diagnostic response.",
  "interview.chapter06.q05.takeaway": "Never bypass electrical interlocks to make an HMI test pass.",
  "interview.chapter06.q06.question": "Explain the difference between direct-operate and select-before-operate control.",
  "interview.chapter06.q06.answer": "Direct-operate sends an operation without a preceding select stage. Select-before-operate (SBO) requires a selection phase before execution, supporting controlled operation according to the configured IEC 61850 control model.",
  "interview.chapter06.q06.step01": "Read the IED control model and SCADA command configuration.",
  "interview.chapter06.q06.step02": "Identify select, operate, cancellation and timeout requirements.",
  "interview.chapter06.q06.step03": "Verify origin, control number and enhanced-security termination where applicable.",
  "interview.chapter06.q06.step04": "Test allowed and rejected commands with approved simulated equipment.",
  "interview.chapter06.q06.step05": "Confirm the final state from independent feedback and record logs.",
  "interview.chapter06.q06.scenario": "The HMI sends Operate without Select to an SBO-configured IED and receives a rejection. Align the client command workflow with the IED control model.",
  "interview.chapter06.q06.takeaway": "Control behavior is configured per object; do not assume every breaker uses SBO.",
  "interview.chapter06.q07.question": "How do you configure an HMI single-line diagram and verify dynamic symbols?",
  "interview.chapter06.q07.answer": "An HMI single-line diagram is a graphical view tied to engineered SCADA points. It must show equipment identity, correct state, quality and control permissions without misleading the operator.",
  "interview.chapter06.q07.step01": "Build symbols according to approved electrical drawings and equipment naming.",
  "interview.chapter06.q07.step02": "Bind each breaker, disconnector and measurement to verified database points.",
  "interview.chapter06.q07.step03": "Define normal, open, closed, intermediate, invalid and communication-loss indications.",
  "interview.chapter06.q07.step04": "Test each state transition and confirm colors follow the project HMI standard.",
  "interview.chapter06.q07.step05": "Verify navigation, popup details, alarms and operator control access.",
  "interview.chapter06.q07.step06": "Conduct a point-by-point FAT review with the signal list.",
  "interview.chapter06.q07.scenario": "A breaker symbol stays green after the communication link fails. Verify the symbol's quality-state binding, not just its Open/Closed logic.",
  "interview.chapter06.q07.takeaway": "Bad quality must be visibly distinguishable from a valid normal state.",
  "interview.chapter06.q08.question": "How do you handle analog measurements and scaling in SCADA?",
  "interview.chapter06.q08.answer": "SCADA measurements must preserve correct engineering units, sign, magnitude, range and quality. Scaling may occur in an IED, gateway or SCADA database, so duplicate scaling must be avoided.",
  "interview.chapter06.q08.step01": "Identify the source data attribute, engineering unit and multiplier.",
  "interview.chapter06.q08.step02": "Compare IED native value with expected injected or measured value.",
  "interview.chapter06.q08.step03": "Check gateway and SCADA transformations for duplicate factors or sign inversion.",
  "interview.chapter06.q08.step04": "Verify display precision, limits, trends and out-of-range handling.",
  "interview.chapter06.q08.step05": "Test several points across the operating range and record tolerances.",
  "interview.chapter06.q08.scenario": "IED reports 11.0 kV but HMI displays 11000 kV. Inspect engineering-unit multipliers and any extra scaling applied in SCADA.",
  "interview.chapter06.q08.takeaway": "Always verify engineering units and sign, not only numeric changes.",
  "interview.chapter06.q09.question": "What causes SCADA communication healthy but points not updating?",
  "interview.chapter06.q09.answer": "A healthy Ethernet link or MMS association only confirms part of the communication chain. Stale points may result from disabled reporting, wrong DataSet members, RCB ownership, trigger options, point mapping or quality issues.",
  "interview.chapter06.q09.step01": "Confirm whether the source IED value changes when the field state changes.",
  "interview.chapter06.q09.step02": "Inspect MMS report traffic or polling responses using an approved client/capture.",
  "interview.chapter06.q09.step03": "Verify RCB enabled state, reservation, DataSet, trigger options and integrity period.",
  "interview.chapter06.q09.step04": "Check whether SCADA receives and decodes the expected object reference.",
  "interview.chapter06.q09.step05": "Verify point database mapping, acquisition status, quality and HMI binding.",
  "interview.chapter06.q09.step06": "Apply a controlled correction and repeat the test.",
  "interview.chapter06.q09.scenario": "All IED points show stale after SCADA restart. Check whether the client re-established association and re-enabled the correct report instances.",
  "interview.chapter06.q09.takeaway": "Separate transport connectivity from application-level reporting.",
  "interview.chapter06.q10.question": "How do you troubleshoot missing alarms while indications are updating?",
  "interview.chapter06.q10.answer": "An indication and its alarm may use different logic, priorities, point configurations or event paths. Working indication alone does not prove alarm engineering is correct.",
  "interview.chapter06.q10.step01": "Verify the source condition and current SCADA point value.",
  "interview.chapter06.q10.step02": "Check alarm enablement, threshold, polarity, delay and suppression state.",
  "interview.chapter06.q10.step03": "Inspect alarm priority, area filters and user display settings.",
  "interview.chapter06.q10.step04": "Confirm event processing and alarm server services are healthy.",
  "interview.chapter06.q10.step05": "Generate an approved test transition and inspect alarm history.",
  "interview.chapter06.q10.step06": "Correct the configuration and verify activation, acknowledgment and clearance.",
  "interview.chapter06.q10.scenario": "A protection pickup bit changes on the detail page but no alarm banner appears. The point is mapped correctly, but its alarm class is disabled.",
  "interview.chapter06.q10.takeaway": "Trace the alarm rule separately from the raw signal acquisition.",
  "interview.chapter06.q11.question": "Explain SCADA database engineering and change management.",
  "interview.chapter06.q11.answer": "SCADA database engineering covers naming, point definitions, data acquisition, alarms, events, commands, calculations and HMI associations. Controlled changes prevent unintended effects across multiple displays and interfaces.",
  "interview.chapter06.q11.step01": "Back up the approved database and document the change request.",
  "interview.chapter06.q11.step02": "Identify affected source references, tags, graphics, alarms, trends and gateway points.",
  "interview.chapter06.q11.step03": "Modify the engineering database in a controlled environment.",
  "interview.chapter06.q11.step04": "Validate naming, type, scaling, quality and command permissions.",
  "interview.chapter06.q11.step05": "Run regression tests on impacted and related points.",
  "interview.chapter06.q11.step06": "Record version, reviewer approval, deployment and rollback procedure.",
  "interview.chapter06.q11.scenario": "A renamed feeder tag fixes one HMI screen but breaks a gateway export. Use a dependency check before publishing the database change.",
  "interview.chapter06.q11.takeaway": "SCADA changes can affect HMI, historian, alarm engine and remote gateway simultaneously.",
  "interview.chapter06.q12.question": "How would you perform SCADA/HMI FAT and SAT for a new bay?",
  "interview.chapter06.q12.answer": "FAT verifies engineered behavior in a controlled environment; SAT verifies installation, interfaces and approved functionality at site. Testing must cover status, measurements, alarms, events, control, communication loss and recovery.",
  "interview.chapter06.q12.step01": "Review approved drawings, signal lists, cause-and-effect logic and test procedures.",
  "interview.chapter06.q12.step02": "Verify device communications and time synchronization.",
  "interview.chapter06.q12.step03": "Test each digital status and analog measurement with expected value, quality and timestamp.",
  "interview.chapter06.q12.step04": "Verify alarms, SOE, trends and HMI symbol behavior.",
  "interview.chapter06.q12.step05": "Test authorized commands, interlocks and rejection paths with safe isolation.",
  "interview.chapter06.q12.step06": "Simulate approved communication failures and recovery; document defects and retests.",
  "interview.chapter06.q12.scenario": "During FAT a bay passes status tests but fails breaker Close due to missing permissive. Record the interlock condition and validate the logic rather than forcing the command.",
  "interview.chapter06.q12.takeaway": "Acceptance requires traceable evidence and safe test boundaries.",
  "interview.chapter07.q01.question": "Explain the SAS station-bus network architecture and the role of managed Ethernet switches.",
  "interview.chapter07.q01.answer": "The station bus interconnects protection IEDs, BCUs, gateways, HMI and engineering stations. Managed industrial switches provide controlled Ethernet forwarding, VLANs, monitoring, redundancy and diagnostics. Network design must follow approved station architecture and traffic requirements.",
  "interview.chapter07.q01.step01": "Review the approved network topology and port schedule.",
  "interview.chapter07.q01.step02": "Identify IED, SCADA, gateway and time-server connections and their communication protocols.",
  "interview.chapter07.q01.step03": "Verify switch port speed, duplex, SFP type and link state.",
  "interview.chapter07.q01.step04": "Check VLAN membership, multicast handling and redundancy settings.",
  "interview.chapter07.q01.step05": "Test required communication paths and capture evidence before handover.",
  "interview.chapter07.q01.scenario": "A new IED is physically connected but cannot communicate with the gateway. Compare its port VLAN, IP configuration and switch MAC learning with the approved design.",
  "interview.chapter07.q01.takeaway": "A link LED proves only a physical link, not a correct application path.",
  "interview.chapter07.q02.question": "What is PRP and how does it provide zero-recovery-time redundancy?",
  "interview.chapter07.q02.answer": "Parallel Redundancy Protocol (IEC 62439-3) allows a dual-attached node to send duplicate Ethernet frames over two independent LANs, LAN A and LAN B. A receiving PRP node accepts the first valid copy and discards duplicates. With both LANs independent, a single LAN failure need not interrupt supported traffic.",
  "interview.chapter07.q02.step01": "Confirm the device is a dual-attached node and has two PRP interfaces.",
  "interview.chapter07.q02.step02": "Check LAN A and LAN B are physically and logically independent.",
  "interview.chapter07.q02.step03": "Verify each PRP interface is connected to the correct LAN and supervision frames are visible.",
  "interview.chapter07.q02.step04": "Check duplicate reception and LAN health using vendor diagnostics.",
  "interview.chapter07.q02.step05": "Isolate one LAN under an approved test plan and confirm communication continues over the other.",
  "interview.chapter07.q02.scenario": "An IED works normally until LAN A is unplugged, then loses SCADA. Investigate whether LAN B is connected, enabled, correctly switched and receiving traffic.",
  "interview.chapter07.q02.takeaway": "PRP is not simply two uplinks into the same network; LAN independence matters.",
  "interview.chapter07.q03.question": "What is HSR and how is it different from PRP?",
  "interview.chapter07.q03.answer": "High-availability Seamless Redundancy (IEC 62439-3) uses a ring of HSR-capable nodes that forward frames in both directions. A destination accepts the first copy and discards duplicates. PRP instead uses two separate parallel LANs. HSR ring nodes require appropriate HSR capability, and non-HSR equipment may connect through a RedBox.",
  "interview.chapter07.q03.step01": "Identify whether the approved topology is a PRP dual-LAN or HSR ring design.",
  "interview.chapter07.q03.step02": "Check each HSR node has its ring ports correctly wired to its neighbors.",
  "interview.chapter07.q03.step03": "Verify ring supervision and duplicate-discard diagnostics.",
  "interview.chapter07.q03.step04": "Test a single ring-link failure in a controlled test and check service continuity.",
  "interview.chapter07.q03.step05": "Document any RedBox connections and attached conventional Ethernet devices.",
  "interview.chapter07.q03.scenario": "A technician connects a conventional Ethernet switch directly as an HSR ring node and traffic fails. Check for an approved RedBox or HSR-capable device.",
  "interview.chapter07.q03.takeaway": "PRP and HSR are distinct architectures, not interchangeable switch settings.",
  "interview.chapter07.q04.question": "What is RSTP and when is it used in substation networks?",
  "interview.chapter07.q04.answer": "Rapid Spanning Tree Protocol (IEEE 802.1w) prevents Layer 2 loops by maintaining a loop-free active topology and reconverging after a change. Unlike PRP and HSR, RSTP generally involves a reconvergence interval and should not be described as zero-recovery redundancy.",
  "interview.chapter07.q04.step01": "Review the designed Layer 2 topology and redundant links.",
  "interview.chapter07.q04.step02": "Verify the root bridge priority and switch roles are as engineered.",
  "interview.chapter07.q04.step03": "Check RSTP is consistently enabled on intended switch ports.",
  "interview.chapter07.q04.step04": "Inspect topology-change counters and blocked/forwarding port states.",
  "interview.chapter07.q04.step05": "Test an approved link failure and measure the actual application impact.",
  "interview.chapter07.q04.scenario": "GOOSE supervision alarms appear for several seconds when a switch uplink fails. Determine whether the topology uses RSTP reconvergence rather than seamless redundancy.",
  "interview.chapter07.q04.takeaway": "Never add a redundant Ethernet cable without checking for Layer 2 loops.",
  "interview.chapter07.q05.question": "Explain VLAN tagging and why it matters for GOOSE communication.",
  "interview.chapter07.q05.answer": "IEEE 802.1Q VLAN tags logically separate Layer 2 traffic and can carry priority information. Conventional IEC 61850 GOOSE is Ethernet multicast; a mismatch in VLAN tagging or port membership can prevent subscriber delivery even when both IEDs have working IP connectivity.",
  "interview.chapter07.q05.step01": "Read publisher VLAN ID and priority settings from the approved SCL/IED configuration.",
  "interview.chapter07.q05.step02": "Verify switch ingress and egress port mode, permitted VLANs and tagged/untagged behavior.",
  "interview.chapter07.q05.step03": "Confirm publisher and subscriber reside in the intended Layer 2 broadcast domain.",
  "interview.chapter07.q05.step04": "Capture GOOSE frames at the source and near the subscriber where permitted.",
  "interview.chapter07.q05.step05": "Correct the VLAN path and retest subscriber supervision and functional logic.",
  "interview.chapter07.q05.scenario": "IED A and IED B respond to ping but the GOOSE subscriber shows timeout. Publisher sends tagged VLAN 100 while the subscriber-facing port only permits VLAN 200.",
  "interview.chapter07.q05.takeaway": "Ping is an IP test; it does not validate Layer 2 multicast VLAN forwarding.",
  "interview.chapter07.q06.question": "How do multicast MAC addresses, APPID and switch multicast filtering affect GOOSE?",
  "interview.chapter07.q06.answer": "GOOSE uses Layer 2 multicast destination MAC addresses and an APPID within its protocol header. Switch multicast filtering and VLAN configuration determine whether frames reach subscribed IEDs. The APPID identifies an application stream for receivers; it is not an IP port.",
  "interview.chapter07.q06.step01": "Check destination multicast MAC, APPID and VLAN in the publisher configuration.",
  "interview.chapter07.q06.step02": "Confirm subscriber expectations and DataSet/control-block identity.",
  "interview.chapter07.q06.step03": "Inspect switch multicast filtering or static forwarding settings where used.",
  "interview.chapter07.q06.step04": "Use a permitted SPAN/mirror port to capture GOOSE and verify arrival.",
  "interview.chapter07.q06.step05": "Check subscriber diagnostic status and test the configured signal.",
  "interview.chapter07.q06.scenario": "Publisher GOOSE frames are visible on one switch but absent at the subscriber port. Investigate multicast forwarding configuration before changing the IED logic.",
  "interview.chapter07.q06.takeaway": "GOOSE multicast MAC and APPID must not be confused with TCP/IP addressing.",
  "interview.chapter07.q07.question": "How do you plan and troubleshoot IP addressing in a SAS network?",
  "interview.chapter07.q07.answer": "IP addresses, subnet masks and gateways determine Layer 3 reachability for MMS, engineering access and remote services. Many station-bus functions use local subnet communication; GOOSE itself does not require an IP address because conventional GOOSE uses Ethernet Layer 2.",
  "interview.chapter07.q07.step01": "Compare each device IP address, subnet mask and default gateway with the approved IP schedule.",
  "interview.chapter07.q07.step02": "Check for duplicate addresses and wrong subnet masks.",
  "interview.chapter07.q07.step03": "Verify switch VLAN and port membership.",
  "interview.chapter07.q07.step04": "Test reachability with ping where permitted, then test the actual service such as MMS TCP 102.",
  "interview.chapter07.q07.step05": "Inspect ARP, routes and firewall policies if the service crosses network boundaries.",
  "interview.chapter07.q07.scenario": "Two IEDs use the same static IP and MMS connections become intermittent. Identify the conflict using ARP tables and switch MAC-port records.",
  "interview.chapter07.q07.takeaway": "Separate IP/MMS troubleshooting from Layer 2 GOOSE troubleshooting.",
  "interview.chapter07.q08.question": "How do you troubleshoot fibre-optic Ethernet links and SFP modules?",
  "interview.chapter07.q08.answer": "Fibre links depend on matching transceiver specifications, correct fibre type, connectors, wavelength, optical power and port settings. Link failures can also result from damaged patch cords or incorrect Tx/Rx connections.",
  "interview.chapter07.q08.step01": "Check link LEDs and switch interface counters without disturbing live circuits.",
  "interview.chapter07.q08.step02": "Verify SFP speed, wavelength, connector and single-mode/multimode compatibility.",
  "interview.chapter07.q08.step03": "Inspect the approved fibre route, patch-panel labels and Tx/Rx cross-connections.",
  "interview.chapter07.q08.step04": "Review digital optical monitoring values if supported and compare with transceiver limits.",
  "interview.chapter07.q08.step05": "Arrange approved cleaning or optical tests and verify stable link after correction.",
  "interview.chapter07.q08.scenario": "A switch reports frequent link flaps after replacing a fibre patch cord. Check connector cleanliness, bend radius and received optical power before replacing the IED.",
  "interview.chapter07.q08.takeaway": "Never look into an optical fibre connector; follow site laser-safety procedures.",
  "interview.chapter07.q09.question": "How would you use Wireshark to diagnose SAS network communication problems?",
  "interview.chapter07.q09.answer": "Wireshark captures packets to distinguish link delivery, protocol negotiation and application issues. Useful filters include goose, mms, arp, icmp and tcp.port == 102, depending on the traffic being investigated. Captures require appropriate switch mirroring and authorization.",
  "interview.chapter07.q09.step01": "Define the fault and choose a capture point that can observe the relevant direction.",
  "interview.chapter07.q09.step02": "Configure a permitted switch mirror/SPAN port without impacting production forwarding.",
  "interview.chapter07.q09.step03": "Capture baseline and fault conditions with synchronized timestamps.",
  "interview.chapter07.q09.step04": "Inspect GOOSE APPID, VLAN, stNum, sqNum or MMS association and reporting as applicable.",
  "interview.chapter07.q09.step05": "Compare source and destination captures and correlate with device diagnostics.",
  "interview.chapter07.q09.step06": "Document packet evidence and validate the correction with a repeat capture.",
  "interview.chapter07.q09.scenario": "SCADA connects to an IED but reports stop after a restart. Capture MMS association and report traffic to determine whether the client re-enabled the expected RCB.",
  "interview.chapter07.q09.takeaway": "Capturing on a laptop port does not automatically show traffic on every switch port.",
  "interview.chapter07.q10.question": "How does time synchronization work in SAS networks?",
  "interview.chapter07.q10.answer": "Substation systems may use SNTP/NTP, PTP or IRIG-B depending on accuracy requirements and device capabilities. Consistent time enables meaningful SOE correlation and diagnostics. Network reachability alone does not guarantee synchronized clocks.",
  "interview.chapter07.q10.step01": "Identify the approved time source, protocol and required accuracy.",
  "interview.chapter07.q10.step02": "Check time-server reachability and configuration on each device.",
  "interview.chapter07.q10.step03": "Verify UTC/time-zone handling and daylight-saving policies in display systems.",
  "interview.chapter07.q10.step04": "Inspect clock sync status and device time quality.",
  "interview.chapter07.q10.step05": "Generate approved test events and compare timestamps across IED and SCADA records.",
  "interview.chapter07.q10.scenario": "Two IEDs record the same disturbance several seconds apart. Check each clock synchronization status and source before changing SOE sorting logic.",
  "interview.chapter07.q10.takeaway": "Always distinguish event source timestamps from SCADA reception timestamps.",
  "interview.chapter07.q11.question": "What is the difference between a network loop, broadcast storm and normal GOOSE retransmission?",
  "interview.chapter07.q11.answer": "A Layer 2 loop can cause frames to circulate repeatedly and overload switches; broadcast storms involve excessive broadcast traffic. GOOSE intentionally retransmits state messages with a changing interval, so repeated GOOSE frames alone are not evidence of a loop.",
  "interview.chapter07.q11.step01": "Check topology-change and interface utilization counters.",
  "interview.chapter07.q11.step02": "Look for MAC address flapping and unexpectedly high broadcast/multicast rates.",
  "interview.chapter07.q11.step03": "Verify RSTP or the approved PRP/HSR topology is correctly engineered.",
  "interview.chapter07.q11.step04": "Capture traffic and inspect GOOSE stNum/sqNum to distinguish normal retransmission.",
  "interview.chapter07.q11.step05": "Isolate the fault only through approved network maintenance procedures.",
  "interview.chapter07.q11.scenario": "After connecting an extra patch lead, switch CPU usage spikes and SCADA drops. Investigate a Layer 2 loop rather than disabling GOOSE retransmissions.",
  "interview.chapter07.q11.takeaway": "Do not treat every repeated Ethernet frame as a fault.",
  "interview.chapter07.q12.question": "How do you perform network FAT/SAT for PRP, VLAN, GOOSE and MMS?",
  "interview.chapter07.q12.answer": "Network FAT/SAT validates the approved topology, switch configuration, application connectivity, redundancy and recovery under controlled conditions. It should produce traceable evidence and avoid unapproved live outages or protection operations.",
  "interview.chapter07.q12.step01": "Review topology, IP/VLAN schedules, switch configurations and acceptance criteria.",
  "interview.chapter07.q12.step02": "Check port labels, SFPs, link state, switch logs and device firmware/configuration versions.",
  "interview.chapter07.q12.step03": "Verify MMS and engineering access and confirm GOOSE delivery with approved test signals.",
  "interview.chapter07.q12.step04": "Test PRP LAN A/LAN B or HSR ring resilience only as specified in the test procedure.",
  "interview.chapter07.q12.step05": "Check time synchronization, alarms and SCADA communication-loss indications.",
  "interview.chapter07.q12.step06": "Save captures, diagnostic logs, results, deviations and approved as-built configuration.",
  "interview.chapter07.q12.scenario": "During FAT, removing PRP LAN A causes a gateway disconnect. Record the failure, trace LAN B forwarding and repeat the test after the approved correction.",
  "interview.chapter07.q12.takeaway": "Prove redundancy by testing failure behavior, not only by looking at two connected cables.",
  "interview.chapter08.q01.question": "What is the difference between FAT and SAT in Substation Automation?",
  "interview.chapter08.q01.answer": "Factory Acceptance Testing (FAT) checks the engineered SAS configuration in a controlled factory or laboratory setup against approved specifications. Site Acceptance Testing (SAT) checks the installed system, actual wiring, communications, interfaces and operational behavior at site. The exact scope depends on the project test plan.",
  "interview.chapter08.q01.step01": "Review approved functional design, signal lists, network architecture and acceptance criteria.",
  "interview.chapter08.q01.step02": "At FAT, use simulators or connected IEDs to verify mappings, reporting, alarms, controls and redundancy.",
  "interview.chapter08.q01.step03": "Record test stimuli, expected outcomes, actual results, screenshots and defect IDs.",
  "interview.chapter08.q01.step04": "At SAT, verify installed hardware, wiring, fibre links, IP settings, time synchronization and real interfaces.",
  "interview.chapter08.q01.step05": "Repeat required functional and end-to-end tests under approved site safety controls.",
  "interview.chapter08.q01.step06": "Close punch-list items and obtain authorized sign-off.",
  "interview.chapter08.q01.scenario": "FAT passed with a simulated breaker contact, but SAT shows the wrong HMI state. Trace site wiring, IED input polarity, source object and SCADA tag instead of assuming the factory result covers installation.",
  "interview.chapter08.q01.takeaway": "FAT proves engineered functions; SAT proves installed integration.",
  "interview.chapter08.q02.question": "How do you prepare an SAS FAT test procedure and checklist?",
  "interview.chapter08.q02.answer": "A FAT procedure is a traceable set of tests tied to the approved design and contract requirements. Each test must define prerequisites, test stimulus, expected result, evidence and pass/fail criteria.",
  "interview.chapter08.q02.step01": "Collect approved SLDs, architecture drawings, IED signal lists, SCD/CID versions, HMI screenshots and control philosophy.",
  "interview.chapter08.q02.step02": "Create a test matrix for statuses, measurements, alarms, SOE, controls, GOOSE, MMS, gateways and network resilience.",
  "interview.chapter08.q02.step03": "Define prerequisites, simulated inputs, safe isolation and responsible witnesses.",
  "interview.chapter08.q02.step04": "State expected indication, quality, timestamp, command response and recovery behavior.",
  "interview.chapter08.q02.step05": "Assign unique test IDs, record actual results and attach captures or screenshots.",
  "interview.chapter08.q02.step06": "Track deviations and retest only after approved corrections.",
  "interview.chapter08.q02.scenario": "A witness asks how to prove a protection pickup alarm. Show its approved test ID, input method, expected HMI alarm and recorded result.",
  "interview.chapter08.q02.takeaway": "A good checklist connects every tested function to an approved requirement.",
  "interview.chapter08.q03.question": "How do you test digital status indications from an IED to SCADA?",
  "interview.chapter08.q03.answer": "Digital status testing verifies the correct equipment identity, state encoding, polarity, quality, timestamp and HMI presentation through the complete signal chain.",
  "interview.chapter08.q03.step01": "Confirm the approved point list and whether the status is single-point or double-point.",
  "interview.chapter08.q03.step02": "Apply an authorized simulated contact or IED test input; do not operate live primary equipment without permission.",
  "interview.chapter08.q03.step03": "Check the IED binary input and logical data attribute such as XCBR.Pos.stVal when applicable.",
  "interview.chapter08.q03.step04": "Confirm MMS report or configured acquisition reaches the SCADA point.",
  "interview.chapter08.q03.step05": "Verify HMI Open, Closed, intermediate or invalid states, including quality indication.",
  "interview.chapter08.q03.step06": "Record both state transitions and restore the test condition.",
  "interview.chapter08.q03.scenario": "A breaker Open input is active in the relay but HMI shows Closed. Check contact inversion, double-point encoding and SCADA mapping.",
  "interview.chapter08.q03.takeaway": "Always verify both value and quality, not only a color change.",
  "interview.chapter08.q04.question": "How do you perform analog signal testing and scaling verification?",
  "interview.chapter08.q04.answer": "Analog testing checks source value, engineering units, multiplier, sign, display precision, alarm limits and trend behavior. Incorrect scaling can create plausible but dangerous values.",
  "interview.chapter08.q04.step01": "Identify the source data attribute, CT/VT ratio and engineering unit from approved documents.",
  "interview.chapter08.q04.step02": "Use an authorized injection or simulator at several points across the range.",
  "interview.chapter08.q04.step03": "Compare IED measured value and quality with expected test values.",
  "interview.chapter08.q04.step04": "Check gateway and SCADA conversion factors to avoid double scaling.",
  "interview.chapter08.q04.step05": "Verify HMI units, sign, decimal places, trends and alarm thresholds.",
  "interview.chapter08.q04.step06": "Document deviations, tolerances and as-left values.",
  "interview.chapter08.q04.scenario": "A 110 V simulated secondary value appears as 110 kV instead of the expected engineering value. Verify ratio handling and whether scaling was applied twice.",
  "interview.chapter08.q04.takeaway": "Test multiple values, including zero and negative values when applicable.",
  "interview.chapter08.q05.question": "How do you test GOOSE publisher and subscriber operation during FAT?",
  "interview.chapter08.q05.answer": "GOOSE FAT verifies that the publisher DataSet and GoCB match the subscriber configuration and that approved signal changes are received with correct validity and supervision.",
  "interview.chapter08.q05.step01": "Confirm approved SCD and both IED configuration versions.",
  "interview.chapter08.q05.step02": "Verify publisher DataSet members, GoCB, APPID, multicast MAC, VLAN and confRev.",
  "interview.chapter08.q05.step03": "Check subscriber external references and expected signal order and types.",
  "interview.chapter08.q05.step04": "Use an approved test signal and observe the publisher state change.",
  "interview.chapter08.q05.step05": "Capture GOOSE traffic and inspect stNum, sqNum, APPID and VLAN information.",
  "interview.chapter08.q05.step06": "Verify subscriber input, configured logic response and communication-loss behavior without energizing live trip circuits.",
  "interview.chapter08.q05.scenario": "Publisher IED changes its output but subscriber stays unchanged. Inspect VLAN forwarding, subscription mapping and confRev before changing logic.",
  "interview.chapter08.q05.takeaway": "GOOSE is Layer 2 multicast; successful ping does not validate it.",
  "interview.chapter08.q06.question": "How do you validate MMS reporting and RCB behavior?",
  "interview.chapter08.q06.answer": "MMS reporting tests confirm that the client receives correct DataSet changes with quality and timestamps, and that the configured report control blocks are properly enabled and owned.",
  "interview.chapter08.q06.step01": "Verify MMS association and access to the correct logical device.",
  "interview.chapter08.q06.step02": "Inspect DataSet references and BRCB or URCB configuration.",
  "interview.chapter08.q06.step03": "Check RptEna, reservation/ownership, trigger options, BufTm, IntgPd and ConfRev as applicable.",
  "interview.chapter08.q06.step04": "Generate approved changes and verify reports at the client and HMI.",
  "interview.chapter08.q06.step05": "Test reconnect behavior and buffered delivery when BRCB behavior is in scope.",
  "interview.chapter08.q06.step06": "Compare reported values, quality and timestamps to source IED data.",
  "interview.chapter08.q06.scenario": "After SCADA restart, values remain stale despite successful ping. Check report reservation and whether the client re-enabled its RCB instance.",
  "interview.chapter08.q06.takeaway": "Separate MMS connection testing from report-delivery testing.",
  "interview.chapter08.q07.question": "How do you test breaker Open/Close commands safely during FAT and SAT?",
  "interview.chapter08.q07.answer": "Breaker command testing validates authorization, control model, interlocks, command response and independent feedback. Live switching must follow site operating rules and approved isolation procedures.",
  "interview.chapter08.q07.step01": "Obtain approved switching/test authorization and isolate physical outputs when the procedure requires.",
  "interview.chapter08.q07.step02": "Verify Local/Remote status, operator access and correct controllable object.",
  "interview.chapter08.q07.step03": "Confirm Direct Operate or Select-Before-Operate configuration and command timeout.",
  "interview.chapter08.q07.step04": "Test valid and invalid permissive conditions without bypassing protection interlocks.",
  "interview.chapter08.q07.step05": "Issue an authorized simulated command and inspect IED acceptance or rejection diagnostics.",
  "interview.chapter08.q07.step06": "Verify independent status feedback, event logs and restoration of the original state.",
  "interview.chapter08.q07.scenario": "Close command is rejected while an earth switch is indicated Closed. Confirm the interlock is working and record the expected rejection.",
  "interview.chapter08.q07.takeaway": "Never defeat an interlock merely to pass a test.",
  "interview.chapter08.q08.question": "How do you verify alarms, SOE and time synchronization during testing?",
  "interview.chapter08.q08.answer": "Alarm and SOE testing checks activation logic, priority, acknowledgement, return-to-normal and event chronology. Accurate sequence reconstruction requires trustworthy device timestamps and synchronized clocks.",
  "interview.chapter08.q08.step01": "Confirm the approved alarm list, priorities and event sources.",
  "interview.chapter08.q08.step02": "Verify IED and SCADA time sources, synchronization status and UTC/time-zone settings.",
  "interview.chapter08.q08.step03": "Generate controlled alarm and status transitions in known order.",
  "interview.chapter08.q08.step04": "Check HMI banner, alarm history, acknowledgement and clearance behavior.",
  "interview.chapter08.q08.step05": "Compare IED event timestamps with SCADA SOE records and quality.",
  "interview.chapter08.q08.step06": "Record clock offset or ordering discrepancies and repeat after correction.",
  "interview.chapter08.q08.scenario": "Trip appears before pickup in the SOE. Compare source timestamps and clock status before assuming protection logic is wrong.",
  "interview.chapter08.q08.takeaway": "Distinguish device event time from SCADA receipt time.",
  "interview.chapter08.q09.question": "How do you perform PRP/HSR redundancy and network failover tests?",
  "interview.chapter08.q09.answer": "Redundancy testing checks the approved dual-network or ring design under controlled link failures. PRP uses independent LAN A and LAN B paths for dual-attached nodes; HSR forwards frames around a ring.",
  "interview.chapter08.q09.step01": "Review approved topology and identify DAN, SAN, RedBox or HSR nodes as applicable.",
  "interview.chapter08.q09.step02": "Check switch port, fibre, SFP and redundancy diagnostics in healthy state.",
  "interview.chapter08.q09.step03": "Establish baseline MMS/GOOSE traffic and alarms.",
  "interview.chapter08.q09.step04": "Disconnect only the approved test link under the authorized procedure.",
  "interview.chapter08.q09.step05": "Verify communication continuity, redundancy diagnostics, alarm behavior and recovery.",
  "interview.chapter08.q09.step06": "Restore links and archive logs, captures and measured results against project criteria.",
  "interview.chapter08.q09.scenario": "MMS disconnects when PRP LAN A is removed. Investigate LAN B configuration, cabling and node redundancy status rather than claiming the topology is redundant.",
  "interview.chapter08.q09.takeaway": "Two physical cables alone do not prove fault tolerance.",
  "interview.chapter08.q10.question": "How do you verify gateway communication with a remote control centre?",
  "interview.chapter08.q10.answer": "Gateway testing validates correct mapping, scaling, cause-of-transmission or event behavior, quality and command handling for the configured external protocol such as IEC 60870-5-104 or DNP3.",
  "interview.chapter08.q10.step01": "Review the approved SCADA-to-gateway and gateway-to-control-centre signal lists.",
  "interview.chapter08.q10.step02": "Confirm protocol link, addressing, security and time synchronization settings.",
  "interview.chapter08.q10.step03": "Generate approved source status and analog changes and compare local and remote values.",
  "interview.chapter08.q10.step04": "Check quality, timestamps, spontaneous events, interrogation and scaling as supported.",
  "interview.chapter08.q10.step05": "Test authorized remote commands and rejected conditions in an isolated environment.",
  "interview.chapter08.q10.step06": "Record all mismatches, resolve mapping issues and retest end to end.",
  "interview.chapter08.q10.scenario": "Local SCADA shows a feeder alarm but RCC does not. Trace the source tag, gateway export mapping, protocol event queue and remote point address.",
  "interview.chapter08.q10.takeaway": "Remote indication requires its own end-to-end acceptance evidence.",
  "interview.chapter08.q11.question": "How do you document and resolve FAT/SAT punch-list defects?",
  "interview.chapter08.q11.answer": "A punch list tracks deviations against requirements with evidence, severity, owner, correction and retest status. It supports traceable acceptance and prevents undocumented field changes.",
  "interview.chapter08.q11.step01": "Record test ID, equipment identity, software/configuration version and expected result.",
  "interview.chapter08.q11.step02": "Capture actual behavior with timestamps, logs, screenshots or packet traces.",
  "interview.chapter08.q11.step03": "Classify impact and assign the responsible engineer or vendor.",
  "interview.chapter08.q11.step04": "Agree on corrective action through project change control.",
  "interview.chapter08.q11.step05": "Apply the approved correction and perform targeted plus regression testing.",
  "interview.chapter08.q11.step06": "Update as-built records and obtain witness closure or documented concession.",
  "interview.chapter08.q11.scenario": "A GOOSE subscription works after changing confRev-related configuration. Update both configuration baselines and attach the passing retest evidence.",
  "interview.chapter08.q11.takeaway": "A defect is closed by verified retest, not by changing its status in a spreadsheet.",
  "interview.chapter08.q12.question": "Describe your troubleshooting approach when multiple SAS FAT tests fail at once.",
  "interview.chapter08.q12.answer": "Use a structured fault-isolation method to find shared dependencies before changing individual points. Common causes include time source faults, switch VLAN issues, MMS client/report configuration and database imports.",
  "interview.chapter08.q12.step01": "List all failed tests and identify common equipment, protocol, network segment or software version.",
  "interview.chapter08.q12.step02": "Check recent configuration changes and compare against approved baselines.",
  "interview.chapter08.q12.step03": "Verify power, physical links, VLANs, IP addressing and switch diagnostics.",
  "interview.chapter08.q12.step04": "Inspect IED values, protocol packets, SCADA acquisition and HMI tags to locate the first failed stage.",
  "interview.chapter08.q12.step05": "Apply one approved correction at a time and retest affected and neighboring functions.",
  "interview.chapter08.q12.step06": "Document root cause, preventive action and final evidence.",
  "interview.chapter08.q12.scenario": "All bay statuses become stale after a database deployment while GOOSE remains healthy. Focus on shared MMS reporting or SCADA acquisition before editing every HMI symbol.",
  "interview.chapter08.q12.takeaway": "Find the first failing common layer and preserve evidence before making changes.",
  "interview.chapter09.q01.question": "How do you capture IEC 61850 MMS traffic in Wireshark?",
  "interview.chapter09.q01.answer": "MMS is normally carried over TCP port 102 using the ISO-on-TCP stack. A capture must be taken at a point where the relevant client/server frames are visible.",
  "interview.chapter09.q01.step01": "Confirm IED and SCADA IP addresses",
  "interview.chapter09.q01.step02": "configure a switch mirror/SPAN port or approved network TAP",
  "interview.chapter09.q01.step03": "start capture before reconnecting the client",
  "interview.chapter09.q01.step04": "filter tcp.port == 102",
  "interview.chapter09.q01.step05": "inspect TCP setup, COTP, MMS association and subsequent services",
  "interview.chapter09.q01.step06": "compare captures against SCADA diagnostics.",
  "interview.chapter09.q01.scenario": "An IED pings successfully but SCADA stays disconnected. The capture shows TCP SYN retransmissions to port 102, indicating an access, routing or server-listening problem.",
  "interview.chapter09.q01.takeaway": "Ping verifies IP reachability, not MMS service availability.",
  "interview.chapter09.q02.question": "Which Wireshark filters are useful for SAS troubleshooting?",
  "interview.chapter09.q02.answer": "Use display filters to isolate traffic without altering the original capture. The exact filter depends on protocol and Wireshark version.",
  "interview.chapter09.q02.step01": "Start with ip.addr == 192.168.1.10 for an example IED",
  "interview.chapter09.q02.step02": "use tcp.port == 102 for MMS",
  "interview.chapter09.q02.step03": "goose for GOOSE",
  "interview.chapter09.q02.step04": "sv for sampled values when supported",
  "interview.chapter09.q02.step05": "arp for address resolution",
  "interview.chapter09.q02.step06": "icmp for ping",
  "interview.chapter09.q02.step07": "vlan for tagged Ethernet",
  "interview.chapter09.q02.step08": "inspect frame details rather than relying on filter counts.",
  "interview.chapter09.q02.scenario": "GOOSE status is missing at the subscriber; goose shows no frames at the capture point, so inspect VLAN membership and mirroring configuration.",
  "interview.chapter09.q02.takeaway": "A display filter hides packets; it does not prove traffic is absent elsewhere.",
  "interview.chapter09.q03.question": "How do you troubleshoot MMS association failures?",
  "interview.chapter09.q03.answer": "MMS communication depends on IP connectivity, TCP port 102, protocol negotiation, server access and compatible client configuration.",
  "interview.chapter09.q03.step01": "Check physical link and addressing",
  "interview.chapter09.q03.step02": "verify route and firewall ACLs",
  "interview.chapter09.q03.step03": "capture TCP handshake",
  "interview.chapter09.q03.step04": "inspect COTP and MMS initiate exchange",
  "interview.chapter09.q03.step05": "review server connection limits and authentication or access settings if applicable",
  "interview.chapter09.q03.step06": "compare client and IED diagnostics",
  "interview.chapter09.q03.step07": "retry with approved test client.",
  "interview.chapter09.q03.scenario": "TCP handshake completes but MMS initiate is rejected after a firmware update. Compare negotiated parameters and server access settings.",
  "interview.chapter09.q03.takeaway": "Identify the exact protocol stage that fails.",
  "interview.chapter09.q04.question": "How do you verify that IEC 61850 reports are being received?",
  "interview.chapter09.q04.answer": "An active MMS association does not guarantee report delivery. Reporting requires correctly configured and enabled Report Control Blocks and DataSets.",
  "interview.chapter09.q04.step01": "Confirm IED data changes",
  "interview.chapter09.q04.step02": "inspect the DataSet members",
  "interview.chapter09.q04.step03": "verify BRCB/URCB selection, reservation and RptEna",
  "interview.chapter09.q04.step04": "capture MMS report information",
  "interview.chapter09.q04.step05": "check trigger options, BufTm and IntgPd",
  "interview.chapter09.q04.step06": "compare report object references, quality and timestamps with SCADA tags.",
  "interview.chapter09.q04.scenario": "Breaker status changes in IED but no report reaches SCADA after a restart. Client may not have re-enabled its RCB.",
  "interview.chapter09.q04.takeaway": "Check both the RCB configuration and client runtime ownership.",
  "interview.chapter09.q05.question": "How do you analyze GOOSE stNum and sqNum?",
  "interview.chapter09.q05.answer": "In conventional IEC 61850 GOOSE, stNum advances when the published state changes and sqNum tracks retransmissions within a state. Values must be interpreted with the packet timeline and configuration.",
  "interview.chapter09.q05.step01": "Capture goose traffic",
  "interview.chapter09.q05.step02": "isolate the publisher by source MAC or goID",
  "interview.chapter09.q05.step03": "inspect stNum and sqNum over time",
  "interview.chapter09.q05.step04": "trigger a permitted state change",
  "interview.chapter09.q05.step05": "confirm stNum advances",
  "interview.chapter09.q05.step06": "check retransmissions and subscriber supervision",
  "interview.chapter09.q05.step07": "correlate with IED event logs.",
  "interview.chapter09.q05.scenario": "Publisher stNum changes but subscriber remains stale. Inspect DataSet mapping, confRev and destination VLAN rather than assuming the publisher failed.",
  "interview.chapter09.q05.takeaway": "State change and retransmission are different events.",
  "interview.chapter09.q06.question": "How do you troubleshoot a GOOSE VLAN mismatch?",
  "interview.chapter09.q06.answer": "GOOSE is typically Layer 2 multicast and may carry IEEE 802.1Q VLAN tags. The switching path must carry the configured multicast traffic to the subscriber.",
  "interview.chapter09.q06.step01": "Verify publisher VLAN ID and priority",
  "interview.chapter09.q06.step02": "inspect tagged packets at the source",
  "interview.chapter09.q06.step03": "review ingress/egress switch VLAN settings and trunk/access behavior",
  "interview.chapter09.q06.step04": "check multicast filtering",
  "interview.chapter09.q06.step05": "capture at subscriber port",
  "interview.chapter09.q06.step06": "confirm subscriber accepts the configured GOOSE stream",
  "interview.chapter09.q06.step07": "retest under controlled conditions.",
  "interview.chapter09.q06.scenario": "GOOSE frames are visible on the publisher port but absent at the subscriber port after a switch replacement. Compare switch VLAN and multicast configuration.",
  "interview.chapter09.q06.takeaway": "GOOSE can fail even while IP ping works.",
  "interview.chapter09.q07.question": "What does confRev mismatch mean in GOOSE troubleshooting?",
  "interview.chapter09.q07.answer": "confRev is the configuration revision for a GOOSE control block and helps receivers detect incompatible configuration. A mismatch can occur after changing a published DataSet or its configuration.",
  "interview.chapter09.q07.step01": "Read publisher GoCB and subscriber expected confRev",
  "interview.chapter09.q07.step02": "compare DataSet member count, order and types",
  "interview.chapter09.q07.step03": "confirm SCD/CID baseline",
  "interview.chapter09.q07.step04": "regenerate subscriber mapping using the approved engineering workflow",
  "interview.chapter09.q07.step05": "download and validate configuration",
  "interview.chapter09.q07.step06": "capture GOOSE and retest.",
  "interview.chapter09.q07.scenario": "Publisher DataSet gained a new status signal but subscriber still uses old SCD. GOOSE packets arrive, yet subscriber marks them invalid.",
  "interview.chapter09.q07.takeaway": "Network delivery alone does not prove application compatibility.",
  "interview.chapter09.q08.question": "How do you identify duplicate IP addresses using packet captures?",
  "interview.chapter09.q08.answer": "Duplicate IPs may cause intermittent connectivity, ARP changes and communication flapping. Confirm with switch and host evidence before making address changes.",
  "interview.chapter09.q08.step01": "Capture arp traffic",
  "interview.chapter09.q08.step02": "observe conflicting MAC addresses claiming the same IP",
  "interview.chapter09.q08.step03": "check switch MAC address table and port",
  "interview.chapter09.q08.step04": "compare device configuration against the approved IP plan",
  "interview.chapter09.q08.step05": "isolate and correct the duplicate under change control",
  "interview.chapter09.q08.step06": "clear or refresh ARP as appropriate",
  "interview.chapter09.q08.step07": "retest MMS.",
  "interview.chapter09.q08.scenario": "Two IEDs are accidentally assigned the same IP and SCADA alternates between connected and disconnected.",
  "interview.chapter09.q08.takeaway": "ARP evidence and the approved IP plan establish the root cause.",
  "interview.chapter09.q09.question": "How do you troubleshoot TCP retransmissions in MMS traffic?",
  "interview.chapter09.q09.answer": "TCP retransmissions indicate segments may not have been acknowledged in time; they can arise from loss, congestion, asymmetric captures or endpoint behavior. They are symptoms, not a diagnosis.",
  "interview.chapter09.q09.step01": "Capture at an appropriate network point",
  "interview.chapter09.q09.step02": "inspect sequence numbers, RTT and retransmission patterns",
  "interview.chapter09.q09.step03": "check interface errors and switch counters",
  "interview.chapter09.q09.step04": "compare capture near sender and receiver when possible",
  "interview.chapter09.q09.step05": "review CPU load and bandwidth",
  "interview.chapter09.q09.step06": "test after a controlled correction.",
  "interview.chapter09.q09.scenario": "MMS reporting is delayed during heavy network traffic. Packet capture shows repeated retransmissions and switch interface drops.",
  "interview.chapter09.q09.takeaway": "Correlate packet evidence with switch counters before concluding the network is faulty.",
  "interview.chapter09.q10.question": "How do you verify PRP redundancy using Wireshark?",
  "interview.chapter09.q10.answer": "PRP sends duplicate frames over independent LAN A and LAN B for doubly attached nodes. Captures and device diagnostics can help verify both paths and duplicate handling.",
  "interview.chapter09.q10.step01": "Identify the PRP-capable ports and independent LANs",
  "interview.chapter09.q10.step02": "capture at each LAN where permitted",
  "interview.chapter09.q10.step03": "inspect PRP trailer and sequence information with a capable decoder",
  "interview.chapter09.q10.step04": "verify traffic on both paths",
  "interview.chapter09.q10.step05": "isolate one path during approved FAT",
  "interview.chapter09.q10.step06": "confirm no unacceptable interruption and monitor duplicate-discard counters.",
  "interview.chapter09.q10.scenario": "LAN A fibre is disconnected during FAT and SCADA remains operational through LAN B; diagnostics confirm single-path operation.",
  "interview.chapter09.q10.takeaway": "PRP requires two independent networks, not just two cables into one unmanaged path.",
  "interview.chapter09.q11.question": "How do you troubleshoot time synchronization issues in event records?",
  "interview.chapter09.q11.answer": "SOE analysis depends on synchronized device clocks and correct timestamp interpretation. Packet capture can supplement device time-source diagnostics.",
  "interview.chapter09.q11.step01": "Verify device time source and lock/synchronization state",
  "interview.chapter09.q11.step02": "capture NTP/SNTP or PTP traffic where relevant",
  "interview.chapter09.q11.step03": "inspect network reachability and VLAN path",
  "interview.chapter09.q11.step04": "check UTC and time zone conversion in SCADA",
  "interview.chapter09.q11.step05": "compare device event timestamps with server receive times",
  "interview.chapter09.q11.step06": "repeat a controlled ordered-event test.",
  "interview.chapter09.q11.scenario": "Protection event appears after breaker-open in SCADA despite earlier pickup; device clock is several seconds behind.",
  "interview.chapter09.q11.takeaway": "Distinguish source timestamps from SCADA receipt timestamps.",
  "interview.chapter09.q12.question": "Describe your systematic workflow for an unknown IEC 61850 communication fault.",
  "interview.chapter09.q12.answer": "Troubleshoot layer by layer while preserving evidence and changing one variable at a time. Differentiate physical connectivity, network delivery, application association and point configuration.",
  "interview.chapter09.q12.step01": "Record symptoms, affected devices and last known good state",
  "interview.chapter09.q12.step02": "verify power, ports, fibre and switch counters",
  "interview.chapter09.q12.step03": "check IP and VLAN where applicable",
  "interview.chapter09.q12.step04": "inspect MMS/GOOSE/SV captures",
  "interview.chapter09.q12.step05": "compare SCD/CID, RCB/GoCB and subscriber settings",
  "interview.chapter09.q12.step06": "verify SCADA mappings and quality",
  "interview.chapter09.q12.step07": "apply approved fix, retest and document root cause.",
  "interview.chapter09.q12.scenario": "Following a switch configuration change, MMS remains healthy but GOOSE interlocking fails. Packet captures isolate missing multicast forwarding rather than an IED logic fault.",
  "interview.chapter09.q12.takeaway": "Avoid random configuration changes; isolate the first failed layer.",
  "interview.chapter10.q01.question": "How do you plan integration of Siemens, Schneider, ABB and GE protection IEDs into one SAS?",
  "interview.chapter10.q01.answer": "Multi-vendor integration starts with an approved interface matrix. IEC 61850 interoperability is based on services, supported data models and tested configuration, not simply the presence of an Ethernet port. Vendor tools differ in import/export and control behavior.",
  "interview.chapter10.q01.step01": "Collect approved signal lists, network diagrams, device models, firmware and ICD/IID/CID files.",
  "interview.chapter10.q01.step02": "Confirm each IED supports the required MMS, reporting, GOOSE and control services.",
  "interview.chapter10.q01.step03": "Allocate unique IED names, IP addresses, VLANs and time synchronization.",
  "interview.chapter10.q01.step04": "Build a common SCD where the engineering workflow supports it; validate vendor-specific imports and exports.",
  "interview.chapter10.q01.step05": "Test data acquisition, commands, quality, timestamps and GOOSE subscriptions during FAT.",
  "interview.chapter10.q01.scenario": "A new ABB relay is visible in the network but its signals do not appear in a Schneider-based SCADA: validate its actual IEC 61850 object references, reporting and point mapping rather than assuming vendor naming is identical.",
  "interview.chapter10.q01.takeaway": "Use an interface matrix and evidence-based point-by-point testing.",
  "interview.chapter10.q02.question": "What checks are needed before importing an ICD or IID file from a different vendor?",
  "interview.chapter10.q02.answer": "An ICD describes device capability while an IID can represent an instantiated IED configuration. File availability alone does not guarantee compatible engineering features or the latest installed device settings.",
  "interview.chapter10.q02.step01": "Verify the exact device type, firmware and SCL edition compatibility.",
  "interview.chapter10.q02.step02": "Validate XML structure, namespaces and unique IED names.",
  "interview.chapter10.q02.step03": "Inspect logical devices, logical nodes, DataSets and report/GOOSE capabilities.",
  "interview.chapter10.q02.step04": "Compare imported object references with the approved signal list.",
  "interview.chapter10.q02.step05": "Resolve import warnings, preserve backups and record version changes.",
  "interview.chapter10.q02.scenario": "A Siemens device file imports but several logical nodes are missing in the system configurator: compare supported SCL edition, namespaces and exported configuration.",
  "interview.chapter10.q02.takeaway": "Treat imported engineering files as configuration inputs requiring verification.",
  "interview.chapter10.q03.question": "Why can an MMS connection work while reports from a multi-vendor IED do not arrive?",
  "interview.chapter10.q03.answer": "MMS association proves basic application connectivity, but reporting requires a compatible report control block, DataSet, ownership and client configuration. Different devices may implement optional services differently.",
  "interview.chapter10.q03.step01": "Confirm the association and browse live values using an IEC 61850 client.",
  "interview.chapter10.q03.step02": "Identify the correct BRCB or URCB and DataSet reference.",
  "interview.chapter10.q03.step03": "Check reservation or ownership, RptEna, trigger options and integrity period.",
  "interview.chapter10.q03.step04": "Check OptFlds, buffer handling and client support for report structure.",
  "interview.chapter10.q03.step05": "Capture reports and verify SCADA tag decoding and mapping.",
  "interview.chapter10.q03.scenario": "A GE relay responds to MMS reads but the HMI stays stale: the SCADA client is enabling a non-existent RCB instance after a firmware change.",
  "interview.chapter10.q03.takeaway": "Distinguish reading data from receiving unsolicited reports.",
  "interview.chapter10.q04.question": "How do you configure GOOSE communication between two different vendors?",
  "interview.chapter10.q04.answer": "GOOSE interoperability requires the publisher to send a defined DataSet and the subscriber to consume its exact members with correct engineering references and supervision. Publisher and subscriber tools may use different configuration workflows.",
  "interview.chapter10.q04.step01": "Define and validate publisher DataSet and GoCB in its vendor tool.",
  "interview.chapter10.q04.step02": "Confirm destination multicast MAC, APPID, VLAN ID/priority, GoID and confRev.",
  "interview.chapter10.q04.step03": "Import publisher information into the subscriber tool or SCD workflow.",
  "interview.chapter10.q04.step04": "Map each subscribed value to the correct external reference and internal logic input.",
  "interview.chapter10.q04.step05": "Download approved configurations and verify live reception and quality in a controlled test.",
  "interview.chapter10.q04.scenario": "A Schneider IED publishes GOOSE but a Siemens subscriber shows invalid input: compare the DataSet order, type, confRev and subscriber binding.",
  "interview.chapter10.q04.takeaway": "GOOSE packets on a switch do not prove the subscriber accepted their contents.",
  "interview.chapter10.q05.question": "What is confRev and how can a mismatch affect GOOSE integration?",
  "interview.chapter10.q05.answer": "The GOOSE configuration revision identifies the publisher DataSet configuration version. A subscriber may reject or flag messages when its expected revision differs from the transmitted one.",
  "interview.chapter10.q05.step01": "Read the current publisher GoCB and DataSet configuration.",
  "interview.chapter10.q05.step02": "Capture the GOOSE frame and inspect confRev and DataSet references.",
  "interview.chapter10.q05.step03": "Check subscriber expected revision and configured external references.",
  "interview.chapter10.q05.step04": "Re-export and re-import the approved publisher description if the DataSet changed.",
  "interview.chapter10.q05.step05": "Retest value, quality, communication supervision and logic response.",
  "interview.chapter10.q05.scenario": "A relay replacement changes the published DataSet; frames are visible but the subscriber marks the GOOSE input invalid due to revision mismatch.",
  "interview.chapter10.q05.takeaway": "Never solve a mismatch by guessing revision values; synchronize engineering configurations.",
  "interview.chapter10.q06.question": "How do you handle different logical node naming conventions across vendors?",
  "interview.chapter10.q06.answer": "IEC 61850 standardizes logical-node classes and data structures, but logical device names, prefixes, instances and optional data vary by implementation. Integration must use actual object references.",
  "interview.chapter10.q06.step01": "Browse each device or inspect its approved SCL file.",
  "interview.chapter10.q06.step02": "Record the full object reference and functional constraint for each required point.",
  "interview.chapter10.q06.step03": "Map to project-standard SCADA tags without assuming identical naming.",
  "interview.chapter10.q06.step04": "Check data type, quality, timestamp and state encoding.",
  "interview.chapter10.q06.step05": "Test source-to-HMI behavior for every critical point.",
  "interview.chapter10.q06.scenario": "One relay exposes breaker position under a different logical-device path from another relay; a copied tag template silently points to the wrong object.",
  "interview.chapter10.q06.takeaway": "Use exact object references rather than memorized vendor-specific paths.",
  "interview.chapter10.q07.question": "How do you troubleshoot data type or quality mismatch after an IED replacement?",
  "interview.chapter10.q07.answer": "A replacement may change the supported data attribute, quality handling or encoding even when the visible signal name is similar. Incorrect mapping can cause invalid displays or alarms.",
  "interview.chapter10.q07.step01": "Compare old and new SCL data models and firmware versions.",
  "interview.chapter10.q07.step02": "Inspect actual value, data type, functional constraint, q and t attributes.",
  "interview.chapter10.q07.step03": "Check SCADA point type, scaling, status inversion and enum interpretation.",
  "interview.chapter10.q07.step04": "Update mapping through approved change control.",
  "interview.chapter10.q07.step05": "Test normal, abnormal and bad-quality cases and preserve rollback.",
  "interview.chapter10.q07.scenario": "After a relay upgrade, an HMI shows an intermediate breaker state as Closed because the SCADA point treats a double-point status as Boolean.",
  "interview.chapter10.q07.takeaway": "IEC 61850 double-point status must not be reduced to Boolean without defined mapping.",
  "interview.chapter10.q08.question": "What is the correct way to validate multi-vendor breaker control?",
  "interview.chapter10.q08.answer": "Breaker control must honor each IED control model, access authority and interlocks. Vendor implementations may expose different diagnostics or support different control options.",
  "interview.chapter10.q08.step01": "Identify the controlled object and configured ctlModel from the device.",
  "interview.chapter10.q08.step02": "Verify Local/Remote, authority, interlocks and synchrocheck requirements.",
  "interview.chapter10.q08.step03": "Configure direct-operate or select-before-operate according to the actual model.",
  "interview.chapter10.q08.step04": "Perform only approved isolated FAT/SAT command tests.",
  "interview.chapter10.q08.step05": "Inspect command responses, rejection reasons, event logs and independent position feedback.",
  "interview.chapter10.q08.scenario": "SCADA can read a GE breaker status but its Close command fails because the client uses direct operate while the IED requires select-before-operate.",
  "interview.chapter10.q08.takeaway": "A successful MMS association does not imply command permission.",
  "interview.chapter10.q09.question": "How do you verify interoperability after a firmware upgrade?",
  "interview.chapter10.q09.answer": "Firmware can alter supported services, SCL exports, control behavior or reporting details. Interoperability requires impact analysis and regression testing rather than assuming unchanged behavior.",
  "interview.chapter10.q09.step01": "Record the old and new firmware, engineering files and configuration backups.",
  "interview.chapter10.q09.step02": "Review vendor release notes and compatibility requirements.",
  "interview.chapter10.q09.step03": "Compare exported data model, DataSets, RCBs and GoCBs.",
  "interview.chapter10.q09.step04": "Check protocol associations, reports, GOOSE subscription and controls.",
  "interview.chapter10.q09.step05": "Run targeted FAT regression and approve deployment with rollback readiness.",
  "interview.chapter10.q09.scenario": "Following an IED firmware update, the SCADA client cannot reserve its former BRCB instance; investigate service/configuration changes before modifying the production database.",
  "interview.chapter10.q09.takeaway": "Always include communication regression tests in firmware change plans.",
  "interview.chapter10.q10.question": "What tools would you use to diagnose a Siemens/ABB/Schneider/GE integration issue?",
  "interview.chapter10.q10.answer": "Use the vendor engineering tool for device configuration, an independent IEC 61850 client for data browsing, and network capture tools for protocol evidence. Tool names and supported features depend on product generation.",
  "interview.chapter10.q10.step01": "Verify device configuration in the appropriate vendor tool such as DIGSI, PCM600, Easergy/related Schneider engineering software or GE EnerVista.",
  "interview.chapter10.q10.step02": "Browse the IED using a compatible IEC 61850 test client where permitted.",
  "interview.chapter10.q10.step03": "Capture MMS or GOOSE frames with Wireshark at an approved monitoring point.",
  "interview.chapter10.q10.step04": "Compare observed object references and packets against the approved SCD and signal list.",
  "interview.chapter10.q10.step05": "Document root cause, corrective action and regression tests.",
  "interview.chapter10.q10.scenario": "An ABB device looks correct in PCM600 but the station SCADA reports invalid quality: use independent data browsing to separate source quality from client mapping.",
  "interview.chapter10.q10.takeaway": "Use independent observations to distinguish IED, network and SCADA faults.",
  "interview.chapter10.q11.question": "How do you resolve duplicate IED names or IP addresses during commissioning?",
  "interview.chapter10.q11.answer": "Duplicate identities can cause ambiguous SCL references, network connectivity faults and incorrect station mapping. Both IEC 61850 naming and IP planning must be controlled.",
  "interview.chapter10.q11.step01": "Check the approved IP and IED naming schedule.",
  "interview.chapter10.q11.step02": "Compare installed device identity, IP, subnet and VLAN settings.",
  "interview.chapter10.q11.step03": "Inspect ARP tables and switch MAC address tables for conflicts.",
  "interview.chapter10.q11.step04": "Correct identities using an approved change request and update SCL/database references.",
  "interview.chapter10.q11.step05": "Retest connectivity, reports, GOOSE and HMI mapping.",
  "interview.chapter10.q11.scenario": "Two newly installed feeder relays have the same IP address, causing intermittent MMS communication and changing ARP entries.",
  "interview.chapter10.q11.takeaway": "Check address uniqueness before investigating complex application faults.",
  "interview.chapter10.q12.question": "How do you conduct FAT for a mixed-vendor IEC 61850 SAS?",
  "interview.chapter10.q12.answer": "Mixed-vendor FAT should verify interoperability at signal, service and functional levels. Evidence must be traceable to approved specifications, not limited to device ping tests.",
  "interview.chapter10.q12.step01": "Approve the interface matrix, SCD, signal list and test procedures.",
  "interview.chapter10.q12.step02": "Verify time sync, physical/network configuration and MMS associations.",
  "interview.chapter10.q12.step03": "Test each critical indication, measurement, alarm, quality and report behavior.",
  "interview.chapter10.q12.step04": "Test GOOSE subscription, supervision, failure and recovery under safe isolation.",
  "interview.chapter10.q12.step05": "Verify commands, interlocks and rejection handling with approved test boundaries.",
  "interview.chapter10.q12.step06": "Log defects, retest corrective actions and retain captures/screenshots.",
  "interview.chapter10.q12.scenario": "During FAT, a subscriber loses GOOSE after a VLAN change while MMS still works; verify switch VLAN membership and multicast forwarding separately.",
  "interview.chapter10.q12.takeaway": "Demonstrate end-to-end functions, not only protocol connectivity.",
  "interview.chapter11.q01.question": "What is the role of a station gateway in a Substation Automation System?",
  "interview.chapter11.q01.answer": "A station gateway collects selected indications, measurements, events and controls from bay-level IEDs and exposes them to a remote control centre through the agreed telecontrol protocol. It is not a substitute for protection logic; its mapping, timestamps, quality and command permissions are engineered separately.",
  "interview.chapter11.q01.step01": "Review the approved architecture and signal list, identifying local IEDs and remote masters.",
  "interview.chapter11.q01.step02": "Configure upstream IED connections such as IEC 61850 MMS or Modbus according to the project.",
  "interview.chapter11.q01.step03": "Create the gateway point database with source references, types, scaling and quality rules.",
  "interview.chapter11.q01.step04": "Configure the remote protocol endpoint and permitted command direction.",
  "interview.chapter11.q01.step05": "Verify each point from source IED through gateway to the simulated control-centre master.",
  "interview.chapter11.q01.step06": "Test communication failure, recovery and event buffering where supported.",
  "interview.chapter11.q01.scenario": "The local HMI shows the breaker open but the remote control centre shows closed. Check the IED value, gateway input, telecontrol information-object mapping and master interpretation in that order.",
  "interview.chapter11.q01.takeaway": "Gateway integration is end-to-end point engineering, not merely enabling a protocol.",
  "interview.chapter11.q02.question": "How does IEC 61850 data map to IEC 60870-5-104 information objects?",
  "interview.chapter11.q02.answer": "IEC 61850 uses object references and data attributes such as XCBR1.Pos.stVal, quality and timestamp. IEC 60870-5-104 represents telecontrol information using information-object addresses (IOAs), type identifiers and cause of transmission. The gateway must deliberately map values, quality, timestamps and semantics; there is no universal automatic one-to-one mapping.",
  "interview.chapter11.q02.step01": "Obtain the IEC 61850 source reference and expected data type.",
  "interview.chapter11.q02.step02": "Choose the IEC 104 type identification appropriate for single-point, double-point or measured value information.",
  "interview.chapter11.q02.step03": "Assign a unique IOA within the correct common address of ASDU.",
  "interview.chapter11.q02.step04": "Configure value conversion, quality flags and source timestamp handling.",
  "interview.chapter11.q02.step05": "Verify spontaneous and interrogation responses at the IEC 104 master.",
  "interview.chapter11.q02.step06": "Test abnormal quality and time-invalid conditions.",
  "interview.chapter11.q02.scenario": "A double-point breaker indication is configured as a single-point IEC 104 type. The RCC display interprets it incorrectly; correct the semantic mapping and retest both positions.",
  "interview.chapter11.q02.takeaway": "Match meaning and quality, not just numeric addresses.",
  "interview.chapter11.q03.question": "Explain the difference between IEC 60870-5-101 and IEC 60870-5-104.",
  "interview.chapter11.q03.answer": "IEC 101 is a telecontrol protocol commonly carried over serial links, while IEC 104 transports the IEC 101 application information over TCP/IP networks. Both require correct station addressing, information objects, causes of transmission and master/slave or controlling/controlled station behavior.",
  "interview.chapter11.q03.step01": "Identify whether the project uses serial IEC 101 or Ethernet IEC 104.",
  "interview.chapter11.q03.step02": "For IEC 101 verify baud rate, parity, link addresses and balanced/unbalanced mode as configured.",
  "interview.chapter11.q03.step03": "For IEC 104 verify IP connectivity, TCP port 2404, common ASDU address and IOAs.",
  "interview.chapter11.q03.step04": "Check interrogation, spontaneous events, time synchronization and command handling.",
  "interview.chapter11.q03.step05": "Record master-side and gateway-side traces to isolate a mismatch.",
  "interview.chapter11.q03.scenario": "A serial RTU migration to IEC 104 retains the same point semantics but requires new IP/TCP and session settings. Confirm master point addressing rather than assuming the old serial link settings apply.",
  "interview.chapter11.q03.takeaway": "IEC 104 is not simply IEC 101 packets tunneled unchanged over Ethernet.",
  "interview.chapter11.q04.question": "What are the main IEC 104 connection and session checks?",
  "interview.chapter11.q04.answer": "IEC 104 normally uses TCP port 2404 and APCI control frames. The controlling station starts data transfer with STARTDT, and I-format frames carry ASDUs. Sequence counters, acknowledgements, timers and test frames support reliable session operation.",
  "interview.chapter11.q04.step01": "Check link state, IP, subnet, route and firewall rules.",
  "interview.chapter11.q04.step02": "Verify TCP establishment to the configured IEC 104 server port.",
  "interview.chapter11.q04.step03": "Inspect STARTDT activation/confirmation and subsequent I-format data.",
  "interview.chapter11.q04.step04": "Check send/receive sequence counters and timer-related disconnects.",
  "interview.chapter11.q04.step05": "Verify common address, IOA and type identification in application data.",
  "interview.chapter11.q04.step06": "Perform general interrogation and confirm point updates.",
  "interview.chapter11.q04.scenario": "TCP connects but the master receives no measurements. Inspect STARTDT state and GI request/response before changing gateway point mapping.",
  "interview.chapter11.q04.takeaway": "TCP connected does not necessarily mean IEC 104 data transfer is active.",
  "interview.chapter11.q05.question": "What is General Interrogation (GI) in IEC 104?",
  "interview.chapter11.q05.answer": "General Interrogation is a request from the controlling station for the current state of configured process information. It complements spontaneous reporting of changes and helps establish a consistent picture after a connection or restart.",
  "interview.chapter11.q05.step01": "Establish and start the IEC 104 data-transfer session.",
  "interview.chapter11.q05.step02": "Send a GI command with the configured interrogation qualifier.",
  "interview.chapter11.q05.step03": "Verify activation confirmation, relevant process ASDUs and activation termination.",
  "interview.chapter11.q05.step04": "Compare returned values and quality against gateway source points.",
  "interview.chapter11.q05.step05": "Verify spontaneous changes are subsequently reported as configured.",
  "interview.chapter11.q05.scenario": "After a control-centre reconnect, the master has blank statuses until a GI is issued. Verify the reconnect sequence and whether the master initiates interrogation.",
  "interview.chapter11.q05.takeaway": "GI retrieves current state; it does not replace event/SOE engineering.",
  "interview.chapter11.q06.question": "How do you configure Modbus RTU/TCP points in a gateway?",
  "interview.chapter11.q06.answer": "Modbus accesses coils, discrete inputs, input registers and holding registers. The engineering task is to map each device address and function code to the correct signal with proper word order, data type, scaling and polling behavior.",
  "interview.chapter11.q06.step01": "Review the device Modbus register map and unit/slave ID.",
  "interview.chapter11.q06.step02": "Configure RTU serial settings or Modbus TCP IP/port 502 as applicable.",
  "interview.chapter11.q06.step03": "Select the correct function code and address offset convention.",
  "interview.chapter11.q06.step04": "Interpret 16-bit, 32-bit, signed and floating-point values with correct word/byte order.",
  "interview.chapter11.q06.step05": "Apply engineering scaling once and configure scan intervals/timeouts.",
  "interview.chapter11.q06.step06": "Compare gateway readings with the source device under several test values.",
  "interview.chapter11.q06.scenario": "A power meter displays 12.5 MW locally but the gateway reads an impossible number. Check register offset, float word order and scaling before replacing hardware.",
  "interview.chapter11.q06.takeaway": "Modbus register numbering conventions frequently cause off-by-one errors.",
  "interview.chapter11.q07.question": "How would you troubleshoot a gateway receiving IEC 61850 MMS but not sending IEC 104 points?",
  "interview.chapter11.q07.answer": "The failure may be at the source mapping, gateway point processing, IEC 104 session, information-object configuration or master database. Test each boundary with observed values and protocol traces.",
  "interview.chapter11.q07.step01": "Confirm the live IEC 61850 object value, quality and MMS reporting or polling.",
  "interview.chapter11.q07.step02": "Check the gateway internal point status and any transform/inversion rules.",
  "interview.chapter11.q07.step03": "Verify IEC 104 connection, STARTDT and master interrogation.",
  "interview.chapter11.q07.step04": "Inspect transmitted ASDU type, IOA, common address, value and quality.",
  "interview.chapter11.q07.step05": "Compare master configuration and event filters with the transmitted object.",
  "interview.chapter11.q07.step06": "Retest a controlled change and save logs from both sides.",
  "interview.chapter11.q07.scenario": "Gateway diagnostics show breaker status changing, but the RCC point remains static. A mismatched IOA at the master explains the fault despite healthy communications.",
  "interview.chapter11.q07.takeaway": "Use protocol captures and gateway internal values to pinpoint the failing stage.",
  "interview.chapter11.q08.question": "How do you engineer remote breaker control through a gateway safely?",
  "interview.chapter11.q08.answer": "Remote control must preserve authorization, select/execute behavior where configured, local/remote authority, interlocks, feedback and auditability. Mapping a command IOA to an IEC 61850 controllable object is only one part of the safety chain.",
  "interview.chapter11.q08.step01": "Confirm approved remote-control philosophy and permitted equipment.",
  "interview.chapter11.q08.step02": "Map the IEC 104 command object to the correct IEC 61850 control object and control model.",
  "interview.chapter11.q08.step03": "Validate select-before-execute, timeouts, origin and negative responses where applicable.",
  "interview.chapter11.q08.step04": "Verify Local/Remote status, electrical interlocks and synchrocheck permissives.",
  "interview.chapter11.q08.step05": "Test commands only in approved FAT/SAT isolation or simulation.",
  "interview.chapter11.q08.step06": "Confirm independent feedback and log both accepted and rejected commands.",
  "interview.chapter11.q08.scenario": "The RCC sends Close but the breaker remains open because the bay is in Local mode. Gateway should return the appropriate failure/status; do not bypass the selector.",
  "interview.chapter11.q08.takeaway": "A command acknowledgement is not proof that the breaker physically operated.",
  "interview.chapter11.q09.question": "How are quality and timestamps handled during protocol conversion?",
  "interview.chapter11.q09.answer": "Source quality and time information must be converted consistently to the destination protocol. IEC 61850 quality details do not always have an exact IEC 104 equivalent, so the project must define a documented mapping and avoid presenting invalid data as healthy.",
  "interview.chapter11.q09.step01": "Identify source validity, test, operator-blocked and old-data conditions.",
  "interview.chapter11.q09.step02": "Define destination quality bits and invalid/blocked/substituted semantics as supported.",
  "interview.chapter11.q09.step03": "Determine whether source or gateway timestamp is transmitted.",
  "interview.chapter11.q09.step04": "Verify time synchronization and UTC/local-time conversion.",
  "interview.chapter11.q09.step05": "Inject communication-loss and invalid-quality test cases.",
  "interview.chapter11.q09.step06": "Check the RCC indication and SOE ordering after conversion.",
  "interview.chapter11.q09.scenario": "An IED becomes disconnected but RCC still shows its last good value without an invalid flag. Correct gateway stale-data quality handling and retest.",
  "interview.chapter11.q09.takeaway": "Never silently convert bad-quality data into a valid indication.",
  "interview.chapter11.q10.question": "What is the difference between spontaneous, cyclic and interrogated data transfer?",
  "interview.chapter11.q10.answer": "Spontaneous transfer is triggered by a change or event; cyclic transfer sends data at configured intervals; interrogated transfer responds to a master request. The appropriate behavior depends on point criticality, bandwidth and control-centre requirements.",
  "interview.chapter11.q10.step01": "Classify each point according to the approved telecontrol signal list.",
  "interview.chapter11.q10.step02": "Configure event triggers and deadbands for spontaneous transmission.",
  "interview.chapter11.q10.step03": "Set cyclic periods where required and avoid unnecessary traffic.",
  "interview.chapter11.q10.step04": "Verify GI behavior and completeness of current values.",
  "interview.chapter11.q10.step05": "Test rapid changes, reconnects and event buffering or loss behavior.",
  "interview.chapter11.q10.scenario": "A frequently fluctuating analog signal floods the link with spontaneous events. Review deadband and reporting strategy instead of suppressing the signal without approval.",
  "interview.chapter11.q10.takeaway": "Explain why a point is configured for a given reporting mode.",
  "interview.chapter11.q11.question": "How do you troubleshoot IEC 104 disconnections or repeated reconnects?",
  "interview.chapter11.q11.answer": "Repeated reconnects can result from network loss, firewall/session timeout, duplicate endpoints, application timer settings, sequence problems or gateway resource issues. Use timestamps and captures from both ends to distinguish network and protocol causes.",
  "interview.chapter11.q11.step01": "Review link alarms, switch port errors, IP routes and firewall state.",
  "interview.chapter11.q11.step02": "Capture TCP SYN/FIN/RST and IEC 104 STARTDT/TESTFR exchanges.",
  "interview.chapter11.q11.step03": "Inspect t0/t1/t2/t3 and k/w parameters against the project specification.",
  "interview.chapter11.q11.step04": "Check sequence-number handling, master connection limits and duplicate clients.",
  "interview.chapter11.q11.step05": "Correlate disconnect times with device logs and network events.",
  "interview.chapter11.q11.step06": "Correct the identified mismatch and monitor stability under normal load.",
  "interview.chapter11.q11.scenario": "The RCC session drops every idle period while ping stays stable. Inspect TESTFR exchanges and intermediate firewall idle timers before blaming IED data mapping.",
  "interview.chapter11.q11.takeaway": "Correlate logs from gateway, network and master rather than relying on ping alone.",
  "interview.chapter11.q12.question": "Describe a complete gateway FAT/SAT test plan.",
  "interview.chapter11.q12.answer": "Gateway acceptance verifies source acquisition, point mapping, scaling, events, quality, time, controls, redundancy and control-centre communication. FAT uses controlled simulation; SAT confirms installed paths and approved field interfaces.",
  "interview.chapter11.q12.step01": "Freeze approved signal list, gateway database and protocol parameters.",
  "interview.chapter11.q12.step02": "Verify IEC 61850/Modbus acquisition with controlled status and analog values.",
  "interview.chapter11.q12.step03": "Verify IEC 104 addresses, types, GI, spontaneous events and quality.",
  "interview.chapter11.q12.step04": "Test time synchronization, communication loss/recovery and event behavior.",
  "interview.chapter11.q12.step05": "Test permitted remote controls, rejections and feedback under approved isolation.",
  "interview.chapter11.q12.step06": "Record evidence, defects, retests and final configuration versions.",
  "interview.chapter11.q12.scenario": "During SAT, one transformer alarm reaches the local HMI but not the RCC. Compare the gateway source mapping, alarm point inclusion and transmitted IOA, then retest with witnessed evidence.",
  "interview.chapter11.q12.takeaway": "Point-by-point traceability and negative-path tests are essential to acceptance.",
  "interview.chapter12.q01.question": "Explain the complete breaker Close command path from SCADA HMI to the field breaker.",
  "interview.chapter12.q01.answer": "A remote Close request begins at an authorized HMI operator and travels through the SCADA client and configured IEC 61850 control object to bay logic and the breaker operating circuit. Depending on the IED design, CSWI represents switching control, XCBR represents breaker status/control, and CILO provides interlocking information. A successful service response is not proof that the breaker physically closed.",
  "interview.chapter12.q01.step01": "Check the approved SLD, point list, command path and operator authority.",
  "interview.chapter12.q01.step02": "Verify Local/Remote status and relevant permissives before issuing any test command.",
  "interview.chapter12.q01.step03": "Confirm the configured control object, control model and HMI-to-IED mapping.",
  "interview.chapter12.q01.step04": "Observe Select/Operate exchanges where applicable and capture command diagnostics.",
  "interview.chapter12.q01.step05": "Verify the output relay and simulated breaker auxiliary feedback under an approved test arrangement.",
  "interview.chapter12.q01.step06": "Confirm HMI status, SOE timestamps, command log and alarms; document evidence.",
  "interview.chapter12.q01.scenario": "HMI reports 'command accepted' but breaker remains Open. Trace command termination, output activation, DC supply, interlock status and auxiliary feedback rather than repeating Close commands.",
  "interview.chapter12.q01.takeaway": "Separate command acceptance, output operation and actual breaker position.",
  "interview.chapter12.q02.question": "What is the difference between Direct Operate and Select-Before-Operate (SBO)?",
  "interview.chapter12.q02.answer": "Direct Operate issues an operate service without a preceding select step. SBO requires the client to select the control object before operating it within a configured timeout. IEC 61850 also defines normal and enhanced security variants; enhanced-security control uses additional termination/feedback semantics. The configured ctlModel determines the permitted sequence.",
  "interview.chapter12.q02.step01": "Read ctlModel for the target control object from the IED data model.",
  "interview.chapter12.q02.step02": "Identify whether the client must use Select or SelectWithValue before Operate.",
  "interview.chapter12.q02.step03": "Confirm client identity, origin, control number and configured select timeout.",
  "interview.chapter12.q02.step04": "Test a valid command sequence in an isolated FAT environment.",
  "interview.chapter12.q02.step05": "Test invalid sequence, timeout, second-client contention and cancel behavior.",
  "interview.chapter12.q02.step06": "Confirm device feedback and operation termination according to the selected control model.",
  "interview.chapter12.q02.scenario": "An HMI sends Operate to an SBO-configured IED and receives a negative response. Correct the SCADA control model rather than disabling SBO.",
  "interview.chapter12.q02.takeaway": "SBO is a protocol workflow, not a substitute for electrical interlocking.",
  "interview.chapter12.q03.question": "What roles do CSWI, XCBR and CILO play in breaker control?",
  "interview.chapter12.q03.answer": "CSWI commonly provides the logical switching-control interface, XCBR represents the circuit-breaker function and position, and CILO exposes interlocking conditions. Exact logical-node allocation and wiring depend on the vendor and project. The HMI may control CSWI.Pos or another engineered control object; the displayed position is typically sourced from the configured breaker status.",
  "interview.chapter12.q03.step01": "Browse the IED's actual logical nodes and identify control and feedback references.",
  "interview.chapter12.q03.step02": "Compare CSWI.Pos, XCBR.Pos and CILO outputs with the approved SCL and logic drawings.",
  "interview.chapter12.q03.step03": "Check whether the SCADA command targets the correct controllable object.",
  "interview.chapter12.q03.step04": "Verify interlocking logic and feedback using a safe test simulation.",
  "interview.chapter12.q03.step05": "Record source references and any vendor-specific mappings.",
  "interview.chapter12.q03.scenario": "SCADA reads XCBR.Pos correctly but Close fails because the command was mapped to a non-controllable status attribute. Map the approved controllable object.",
  "interview.chapter12.q03.takeaway": "Never assume an object is writable just because it is visible in an IEC 61850 browser.",
  "interview.chapter12.q04.question": "Explain Local/Remote selection and command authority.",
  "interview.chapter12.q04.answer": "Local/Remote selection determines which operating location or source is permitted to control equipment. Authority may be enforced by hardware selector, IED logic, bay controller, SCADA permissions or a combination. IEC 61850 origin information identifies the command source but does not itself override site control authority.",
  "interview.chapter12.q04.step01": "Check selector-switch input and its interpreted IED status.",
  "interview.chapter12.q04.step02": "Review approved command-source priority and authorization rules.",
  "interview.chapter12.q04.step03": "Verify SCADA user role and command enablement.",
  "interview.chapter12.q04.step04": "Attempt approved test commands under both Local and Remote states using isolated equipment.",
  "interview.chapter12.q04.step05": "Confirm blocked commands produce the expected rejection and audit trail.",
  "interview.chapter12.q04.step06": "Verify return to normal operating authority after testing.",
  "interview.chapter12.q04.scenario": "SCADA can monitor a breaker but cannot Close while the bay selector is in Local. Verify authority before investigating network communication.",
  "interview.chapter12.q04.takeaway": "Monitoring availability does not imply remote control permission.",
  "interview.chapter12.q05.question": "What is interlocking, and how is it different from protection tripping?",
  "interview.chapter12.q05.answer": "Interlocking prevents unsafe or prohibited switching operations based on plant conditions such as disconnector positions, earthing-switch state, breaker state or synchrocheck permissives. Protection tripping responds to detected electrical faults. Interlocking logic may be implemented in a BCU, relay or hardwired circuit, with independent safety measures defined by the project.",
  "interview.chapter12.q05.step01": "Review the approved switching interlock matrix and cause-and-effect documents.",
  "interview.chapter12.q05.step02": "Identify each required input, permissive and block condition.",
  "interview.chapter12.q05.step03": "Verify input source, quality and communication supervision.",
  "interview.chapter12.q05.step04": "Test each permitted and prohibited state in an isolated FAT setup.",
  "interview.chapter12.q05.step05": "Check HMI indications, blocked-command diagnostics and event logging.",
  "interview.chapter12.q05.step06": "Document results and obtain approval before field energization.",
  "interview.chapter12.q05.scenario": "A breaker Close is blocked because the earthing switch is indicated Closed. Verify the field state and interlock input; do not bypass the condition to pass a test.",
  "interview.chapter12.q05.takeaway": "Interlocking must be validated against approved plant logic, not assumptions.",
  "interview.chapter12.q06.question": "How do you troubleshoot an HMI Close command rejected by an IED?",
  "interview.chapter12.q06.answer": "A rejected command can be caused by incorrect control model, authority, missing select stage, interlock block, object reference mismatch, timeouts, quality or device-specific checks. Diagnosis should start with the actual command response and IED event log.",
  "interview.chapter12.q06.step01": "Record exact error, timestamp, operator and target object.",
  "interview.chapter12.q06.step02": "Confirm IED association and that the target data attribute is controllable.",
  "interview.chapter12.q06.step03": "Read ctlModel and verify Select/Operate sequence and timeout.",
  "interview.chapter12.q06.step04": "Check Local/Remote, CILO and other permissives.",
  "interview.chapter12.q06.step05": "Review origin, test flag, control number and vendor diagnostics as applicable.",
  "interview.chapter12.q06.step06": "Retest once under an approved safe test condition and capture evidence.",
  "interview.chapter12.q06.scenario": "HMI says 'Object not selected'. Inspect SBO select timeout and whether a different client reserved the object.",
  "interview.chapter12.q06.takeaway": "The precise rejection code is more useful than a generic 'communication failed' message.",
  "interview.chapter12.q07.question": "What is synchrocheck and when can it block breaker closing?",
  "interview.chapter12.q07.answer": "Synchrocheck is a permissive function used when closing could connect energized systems. It checks configured conditions such as voltage magnitude, phase angle and frequency difference, or approved dead-line/dead-bus conditions. The exact criteria and wiring depend on the scheme.",
  "interview.chapter12.q07.step01": "Identify the approved synchrocheck relay/function and closing permissive path.",
  "interview.chapter12.q07.step02": "Review voltage inputs, VT supervision and configuration settings.",
  "interview.chapter12.q07.step03": "Verify whether the bay is expected to use live-line/live-bus or dead-line/dead-bus logic.",
  "interview.chapter12.q07.step04": "Inspect the synchrocheck permit/block indication and event records.",
  "interview.chapter12.q07.step05": "Use approved secondary injection or simulator conditions to validate permissives.",
  "interview.chapter12.q07.step06": "Confirm the Close command is blocked when conditions are outside approved limits.",
  "interview.chapter12.q07.scenario": "SCADA Close fails although communication and Local/Remote are healthy; synchrocheck is blocking due to unacceptable phase angle. Diagnose the permissive, not the MMS link.",
  "interview.chapter12.q07.takeaway": "Do not change synchrocheck settings solely to make a remote Close test pass.",
  "interview.chapter12.q08.question": "How are GOOSE signals used in interlocking, and what happens on communication failure?",
  "interview.chapter12.q08.answer": "GOOSE can carry peer IED states such as disconnector position or interlocking permissives. The subscriber must validate message freshness, quality and configuration consistency. Loss of GOOSE may trigger a configured fail-safe block or another approved fallback; behavior must be verified in the project logic.",
  "interview.chapter12.q08.step01": "Identify publisher DataSet, GoCB and subscriber external references.",
  "interview.chapter12.q08.step02": "Check multicast/VLAN path, APPID, confRev and subscriber status.",
  "interview.chapter12.q08.step03": "Verify the actual received value and quality, not just packet presence.",
  "interview.chapter12.q08.step04": "Simulate an approved publisher loss and confirm the specified fail-safe behavior.",
  "interview.chapter12.q08.step05": "Restore communication and verify recovery without unintended operations.",
  "interview.chapter12.q08.step06": "Record the event sequence and diagnostic alarms.",
  "interview.chapter12.q08.scenario": "GOOSE packets are visible but Close remains blocked because the subscriber input is invalid after a confRev mismatch. Correct engineering consistency before retesting.",
  "interview.chapter12.q08.takeaway": "Receiving Ethernet frames does not guarantee valid interlocking data.",
  "interview.chapter12.q09.question": "What is the difference between command acknowledgment, operation termination and position feedback?",
  "interview.chapter12.q09.answer": "A command acknowledgment indicates whether the control service request was accepted or rejected. Enhanced-security control can provide command termination information. Position feedback is an independent measured or calculated breaker state, often derived from auxiliary contacts. These signals should not be conflated.",
  "interview.chapter12.q09.step01": "Observe command request and service response in client logs.",
  "interview.chapter12.q09.step02": "Check enhanced-security termination indication if the control model supports it.",
  "interview.chapter12.q09.step03": "Verify output activation and the physical or simulated switching mechanism.",
  "interview.chapter12.q09.step04": "Inspect XCBR.Pos and quality/timestamp after the operation.",
  "interview.chapter12.q09.step05": "Check command timeout and mismatch alarms if expected feedback does not arrive.",
  "interview.chapter12.q09.step06": "Correlate the sequence using SOE and device records.",
  "interview.chapter12.q09.scenario": "The IED accepts Close but the mechanism is blocked; SCADA must show failed or mismatched final position rather than falsely showing Closed.",
  "interview.chapter12.q09.takeaway": "Always validate the final field state independently.",
  "interview.chapter12.q10.question": "How do you handle intermediate, invalid or bad-quality breaker status?",
  "interview.chapter12.q10.answer": "A double-point breaker indication can represent Open, Closed, intermediate and bad/invalid states depending on the data model and mapping. SCADA should distinguish ambiguous or stale information from a confirmed safe state, and control permissives should follow approved engineering logic.",
  "interview.chapter12.q10.step01": "Inspect the actual XCBR.Pos.stVal encoding and associated quality.",
  "interview.chapter12.q10.step02": "Verify both auxiliary contacts and input logic when double-point indication is used.",
  "interview.chapter12.q10.step03": "Test all valid and invalid states through approved simulation.",
  "interview.chapter12.q10.step04": "Confirm HMI symbols, alarms and SOE represent intermediate/bad quality correctly.",
  "interview.chapter12.q10.step05": "Check communication-loss behavior and command blocking policy.",
  "interview.chapter12.q10.step06": "Document discrepancies against the approved point list.",
  "interview.chapter12.q10.scenario": "Both 52a and 52b contacts are active after wiring changes. The HMI should indicate an abnormal state rather than a valid Open or Closed position.",
  "interview.chapter12.q10.takeaway": "Never treat unknown status as a confirmed safe switching position.",
  "interview.chapter12.q11.question": "How do you test breaker Open/Close control during FAT and SAT safely?",
  "interview.chapter12.q11.answer": "Control FAT/SAT validates command mapping, permissions, interlocks, protocol workflow, outputs, feedback, alarms and logging. Tests must be conducted under approved isolation and switching procedures; real breaker operation requires site authorization.",
  "interview.chapter12.q11.step01": "Review approved test plan, switching procedure, permits and isolation boundaries.",
  "interview.chapter12.q11.step02": "Confirm test mode, output isolation and personnel coordination.",
  "interview.chapter12.q11.step03": "Verify positive and negative control cases including Local/Remote and interlock blocks.",
  "interview.chapter12.q11.step04": "Test Direct Operate or SBO sequence as configured.",
  "interview.chapter12.q11.step05": "Check output indication, simulated or authorized physical feedback, alarms and SOE.",
  "interview.chapter12.q11.step06": "Restore the original configuration, verify safe state and sign test records.",
  "interview.chapter12.q11.scenario": "During FAT a Close command is accepted but the simulator provides no position feedback. Log a feedback-path failure rather than recording a pass.",
  "interview.chapter12.q11.takeaway": "Never defeat hardwired interlocks or trip circuits for convenience.",
  "interview.chapter12.q12.question": "Describe a systematic troubleshooting workflow when a breaker cannot close remotely.",
  "interview.chapter12.q12.answer": "A structured workflow separates SCADA access, protocol/control-service handling, permissives, output circuit and final position feedback. This avoids repeated commands and helps identify the first failed stage.",
  "interview.chapter12.q12.step01": "Confirm equipment identity, operating authority and approved safe test conditions.",
  "interview.chapter12.q12.step02": "Verify HMI command target and user permissions.",
  "interview.chapter12.q12.step03": "Check MMS association and actual control service response.",
  "interview.chapter12.q12.step04": "Inspect ctlModel, SBO selection and command timeout.",
  "interview.chapter12.q12.step05": "Review Local/Remote, interlocks, synchrocheck, protection lockout and DC supply indications.",
  "interview.chapter12.q12.step06": "Check output relay/circuit and independent position feedback under approved testing.",
  "interview.chapter12.q12.step07": "Document root cause, corrective action and retest evidence.",
  "interview.chapter12.q12.scenario": "An operator reports 'remote Close not working'. Network is healthy and command accepted, but lockout relay 86 is active. Stop at the blocked permissive and escalate per procedure.",
  "interview.chapter12.q12.takeaway": "The goal is to identify why control is blocked, not to force the breaker to close.",
  "interview.chapter13.q01.question": "What is the difference between protection pickup, trip and breaker-open indication?",
  "interview.chapter13.q01.answer": "Pickup indicates that a protection element detected its operating condition. Trip means that protection logic issued a trip request. Breaker-open is the independently measured mechanical position; these events are related but not interchangeable.",
  "interview.chapter13.q01.step01": "Identify the protection element and pickup indication in the relay event record.",
  "interview.chapter13.q01.step02": "Trace the configured trip logic and master trip output, including PTRC where applicable.",
  "interview.chapter13.q01.step03": "Verify the trip circuit and breaker auxiliary contact feedback under an approved test setup.",
  "interview.chapter13.q01.step04": "Compare device-originated event timestamps, SCADA mapping and quality.",
  "interview.chapter13.q01.step05": "Document whether the issue is detection, trip logic, output wiring or feedback.",
  "interview.chapter13.q01.scenario": "Overcurrent pickup is logged but the breaker stays closed. The configured delay may not have elapsed or the trip path may be blocked; do not label pickup as a breaker trip.",
  "interview.chapter13.q01.takeaway": "Explain the full chain: detect → trip decision → output → breaker movement → feedback.",
  "interview.chapter13.q02.question": "How are PTOC, PDIS, PTRC and RBRF used in IEC 61850?",
  "interview.chapter13.q02.answer": "PTOC represents time overcurrent protection, PDIS distance protection, PTRC protection trip conditioning and RBRF breaker failure protection. Actual instantiated logical nodes and their data attributes depend on the relay configuration and edition.",
  "interview.chapter13.q02.step01": "Inspect the IED SCL file and actual instantiated logical nodes.",
  "interview.chapter13.q02.step02": "Identify configured data attributes for start, operate and trip-related indications.",
  "interview.chapter13.q02.step03": "Map required signals into a report DataSet and SCADA points.",
  "interview.chapter13.q02.step04": "Check the protection logic and signal-list definitions rather than assuming a generic mapping.",
  "interview.chapter13.q02.step05": "Test each relevant event with a relay simulator or approved test method.",
  "interview.chapter13.q02.scenario": "The SCADA signal list expects a distance protection start but the relay only publishes configured overcurrent indications. Reconcile the approved engineering design and SCL model.",
  "interview.chapter13.q02.takeaway": "Know logical-node purposes, but always verify actual IED data references.",
  "interview.chapter13.q03.question": "How do you engineer a protection trip alarm from an IED to SCADA?",
  "interview.chapter13.q03.answer": "A protection trip alarm should identify the correct bay, cause and state with reliable event time and quality. Mapping must use the intended protection indication, not a generic breaker position.",
  "interview.chapter13.q03.step01": "Review the approved protection and SCADA signal lists.",
  "interview.chapter13.q03.step02": "Identify the exact IEC 61850 data object and functional constraint.",
  "interview.chapter13.q03.step03": "Verify DataSet and RCB membership or the configured acquisition path.",
  "interview.chapter13.q03.step04": "Create the SCADA point with correct polarity, priority and message.",
  "interview.chapter13.q03.step05": "Simulate a safe trip indication and confirm HMI banner, SOE and historian records.",
  "interview.chapter13.q03.step06": "Verify return-to-normal and acknowledgment behavior separately.",
  "interview.chapter13.q03.scenario": "A trip event is visible in IED logs but absent from SCADA alarms. Check reporting, point mapping and alarm enablement in sequence.",
  "interview.chapter13.q03.takeaway": "Differentiate alarm source acquisition from alarm annunciation logic.",
  "interview.chapter13.q04.question": "What is Sequence of Events (SOE), and how do you verify event order?",
  "interview.chapter13.q04.answer": "SOE is a chronological record of operational changes. Reliable sequence analysis requires synchronized source clocks, correct timestamp propagation and awareness of event time versus receipt time.",
  "interview.chapter13.q04.step01": "Confirm the time synchronization source and device synchronization status.",
  "interview.chapter13.q04.step02": "Generate a controlled series of test events with known order.",
  "interview.chapter13.q04.step03": "Read event timestamps in the IED and corresponding SCADA SOE records.",
  "interview.chapter13.q04.step04": "Check UTC/time-zone conversion and timestamp resolution.",
  "interview.chapter13.q04.step05": "Investigate missing, duplicated or reordered entries and report delays.",
  "interview.chapter13.q04.scenario": "A trip appears after breaker open on an HMI event list because one point uses server arrival time and another uses IED time. Compare source timestamps before diagnosing protection logic.",
  "interview.chapter13.q04.takeaway": "Never infer physical event order from unsynchronized clocks.",
  "interview.chapter13.q05.question": "What are IEC 61850 quality and timestamp attributes, and why do they matter?",
  "interview.chapter13.q05.answer": "IEC 61850 data commonly includes status value, quality and timestamp attributes. Quality communicates validity and conditions such as old data, test or operator-blocked states, depending on the applicable data model.",
  "interview.chapter13.q05.step01": "Browse the source object and inspect stVal, q and t where available.",
  "interview.chapter13.q05.step02": "Confirm SCADA reads and propagates quality and timestamp.",
  "interview.chapter13.q05.step03": "Disconnect or simulate a supervised source under safe conditions.",
  "interview.chapter13.q05.step04": "Verify that HMI shows bad or stale quality instead of an apparently valid state.",
  "interview.chapter13.q05.step05": "Restore communications and check quality recovery and event logging.",
  "interview.chapter13.q05.scenario": "A protection alarm stays green during an IED communication outage. The value is cached, but the HMI ignores invalid quality.",
  "interview.chapter13.q05.takeaway": "A value without valid quality can mislead an operator.",
  "interview.chapter13.q06.question": "How do you configure alarm priorities and acknowledgment?",
  "interview.chapter13.q06.answer": "Alarm priority reflects the approved operating philosophy and required operator response. Acknowledgment records operator awareness; it does not clear an active physical condition.",
  "interview.chapter13.q06.step01": "Review approved alarm philosophy and signal criticality.",
  "interview.chapter13.q06.step02": "Assign priority, message, equipment reference and alarm group.",
  "interview.chapter13.q06.step03": "Configure activation, clear, acknowledgment and shelving rules as authorized.",
  "interview.chapter13.q06.step04": "Test each alarm transition and user action.",
  "interview.chapter13.q06.step05": "Confirm history retains occurrence, acknowledgment and return-to-normal records.",
  "interview.chapter13.q06.scenario": "An active transformer protection trip is acknowledged but remains present until the trip condition clears. This is expected when acknowledgment and clearance are separate.",
  "interview.chapter13.q06.takeaway": "Avoid treating acknowledgment as a reset of protection or equipment.",
  "interview.chapter13.q07.question": "How do you troubleshoot missing SOE entries when alarms are visible?",
  "interview.chapter13.q07.answer": "Alarm displays and SOE records may use different processing or storage paths. Missing SOE can result from reporting settings, event ingestion, timestamp handling, filters or historian service issues.",
  "interview.chapter13.q07.step01": "Verify the event exists in the source IED log.",
  "interview.chapter13.q07.step02": "Inspect report or acquisition traffic and configured trigger options.",
  "interview.chapter13.q07.step03": "Check SCADA event processing and SOE database service health.",
  "interview.chapter13.q07.step04": "Review event filters, point flags and timestamp acceptance rules.",
  "interview.chapter13.q07.step05": "Reproduce the event safely and compare all logging stages.",
  "interview.chapter13.q07.scenario": "An alarm banner activates but SOE remains blank because the event-storage service is stopped. The acquisition path is healthy; the historian path is not.",
  "interview.chapter13.q07.takeaway": "Follow acquisition, alarm engine and SOE storage as separate paths.",
  "interview.chapter13.q08.question": "What causes alarm flooding and how do you troubleshoot it?",
  "interview.chapter13.q08.answer": "Alarm flooding occurs when many alarms arrive in a short period, potentially obscuring the initiating event. Root causes include communication flapping, unstable inputs, poor deadbands or cascading equipment conditions.",
  "interview.chapter13.q08.step01": "Collect a timestamped alarm list and identify the earliest initiating event.",
  "interview.chapter13.q08.step02": "Group alarms by IED, network path and affected equipment.",
  "interview.chapter13.q08.step03": "Check communication-loss patterns and time synchronization.",
  "interview.chapter13.q08.step04": "Inspect contact chatter, debounce settings and analog deadbands.",
  "interview.chapter13.q08.step05": "Apply only approved alarm-rationalization or delay changes.",
  "interview.chapter13.q08.step06": "Retest and verify important protection alarms are never masked.",
  "interview.chapter13.q08.scenario": "A switch uplink flaps and hundreds of IED communication alarms occur. Restore the link and confirm correlated recovery before changing individual alarms.",
  "interview.chapter13.q08.takeaway": "Fix the initiating fault; do not simply suppress high-volume alarms.",
  "interview.chapter13.q09.question": "How do you test protection indications during FAT without operating live equipment?",
  "interview.chapter13.q09.answer": "FAT uses isolated relay test setups, simulators and controlled digital inputs to verify protection indications and SCADA mapping. Live protection outputs and trip circuits require approved isolation and safety controls.",
  "interview.chapter13.q09.step01": "Review test procedure, isolation plan and signal list.",
  "interview.chapter13.q09.step02": "Confirm trip outputs cannot unintentionally operate energized equipment.",
  "interview.chapter13.q09.step03": "Inject an approved simulated pickup or operate condition.",
  "interview.chapter13.q09.step04": "Observe IED event, IEC 61850 report, SCADA alarm and SOE.",
  "interview.chapter13.q09.step05": "Check event time, priority, polarity, acknowledgment and reset.",
  "interview.chapter13.q09.step06": "Restore normal configuration and attach test evidence.",
  "interview.chapter13.q09.scenario": "During FAT a simulated distance protection operate event appears on the wrong feeder alarm. Correct the database source reference and repeat the test.",
  "interview.chapter13.q09.takeaway": "State the test isolation and acceptance evidence in your interview answer.",
  "interview.chapter13.q10.question": "How do you investigate a protection trip recorded by the relay but not by the station gateway?",
  "interview.chapter13.q10.answer": "A missing remote indication may arise in the source DataSet, MMS report acquisition, gateway point mapping, protocol conversion or remote control-centre receiving system.",
  "interview.chapter13.q10.step01": "Confirm the trip event and IEC 61850 reference in the relay.",
  "interview.chapter13.q10.step02": "Verify the gateway receives the event with correct value, quality and timestamp.",
  "interview.chapter13.q10.step03": "Check IEC 61850-to-IEC 104 or other protocol mapping and point enablement.",
  "interview.chapter13.q10.step04": "Inspect gateway transmit logs and remote protocol traffic.",
  "interview.chapter13.q10.step05": "Validate remote point address, cause of transmission and control-centre database.",
  "interview.chapter13.q10.step06": "Perform a safe retest and document the first failing stage.",
  "interview.chapter13.q10.scenario": "Local HMI shows a trip but RCC does not. The IEC 104 IOA points to an unused address; correct mapping under change control.",
  "interview.chapter13.q10.takeaway": "Local HMI success does not prove gateway or RCC delivery.",
  "interview.chapter13.q11.question": "How would you troubleshoot incorrect protection alarm timestamps?",
  "interview.chapter13.q11.answer": "Timestamp problems can originate from IED clock drift, time-source loss, UTC conversion, report handling or server-time substitution. Investigate the source timestamp before changing the display.",
  "interview.chapter13.q11.step01": "Compare IED clock with the approved master time source.",
  "interview.chapter13.q11.step02": "Check synchronization health, time-zone settings and daylight-saving handling.",
  "interview.chapter13.q11.step03": "Inspect the timestamp on the original IEC 61850 data/report.",
  "interview.chapter13.q11.step04": "Compare gateway, SCADA SOE and historian timestamps.",
  "interview.chapter13.q11.step05": "Determine whether a server receipt timestamp replaced the source timestamp.",
  "interview.chapter13.q11.step06": "Correct the responsible layer and verify with controlled events.",
  "interview.chapter13.q11.scenario": "A relay event is correct in UTC but HMI shows a five-and-a-half-hour offset error due to duplicate local-time conversion.",
  "interview.chapter13.q11.takeaway": "Distinguish timestamp source, transport and presentation.",
  "interview.chapter13.q12.question": "Explain a systematic approach to a protection alarm that stays active after reset.",
  "interview.chapter13.q12.answer": "A persistent alarm may reflect an uncleared physical condition, latched protection indication, reset permission, stale reporting or incorrect SCADA alarm logic. Never force a reset without understanding the cause.",
  "interview.chapter13.q12.step01": "Verify equipment is safe and confirm the underlying protection condition is cleared.",
  "interview.chapter13.q12.step02": "Read the IED current value and protection latch state.",
  "interview.chapter13.q12.step03": "Check authorized reset procedure and whether an active condition blocks reset.",
  "interview.chapter13.q12.step04": "Inspect report updates, SCADA tag polarity and alarm clear logic.",
  "interview.chapter13.q12.step05": "Review quality, timestamp and communication status.",
  "interview.chapter13.q12.step06": "Retest under approved conditions and document root cause.",
  "interview.chapter13.q12.scenario": "The relay trip latch clears locally, but SCADA alarm remains active because the reset transition was not reported. Check RCB trigger settings and mapping before restarting services.",
  "interview.chapter13.q12.takeaway": "Do not bypass protection latches or interlocks to clear an HMI alarm.",
  "interview.chapter14.q01.question": "Why is time synchronization necessary in SAS?",
  "interview.chapter14.q01.answer": "Time synchronization aligns IED, gateway and SCADA clocks so SOE, disturbance records and fault investigations can be correlated. Clock accuracy and source timestamp handling must meet project requirements.",
  "interview.chapter14.q01.step01": "Identify project accuracy and time-source requirements.",
  "interview.chapter14.q01.step02": "Check every device time source and synchronization status.",
  "interview.chapter14.q01.step03": "Compare UTC timestamps of controlled events from two IEDs.",
  "interview.chapter14.q01.step04": "Confirm SCADA preserves device timestamps and quality.",
  "interview.chapter14.q01.step05": "Record offset and corrective action.",
  "interview.chapter14.q01.scenario": "Two relays report a trip sequence in reverse order; compare synchronization alarms and device-origin timestamps before blaming logic.",
  "interview.chapter14.q01.takeaway": "A valid event value with an unsynchronized timestamp can mislead fault analysis.",
  "interview.chapter14.q02.question": "What is the difference between NTP and SNTP?",
  "interview.chapter14.q02.answer": "NTP is a network time synchronization protocol with algorithms for clock selection and discipline. SNTP is a simpler client implementation often used by industrial devices. Both commonly use UDP port 123, subject to device support.",
  "interview.chapter14.q02.step01": "Read device support and time architecture.",
  "interview.chapter14.q02.step02": "Configure authorized server addresses and redundancy.",
  "interview.chapter14.q02.step03": "Verify UDP 123 reachability where applicable.",
  "interview.chapter14.q02.step04": "Check synchronization state and measured offset.",
  "interview.chapter14.q02.step05": "Test failover without changing live protection settings.",
  "interview.chapter14.q02.scenario": "An IED points to an obsolete NTP server after network migration and its clock drifts; correct the server and verify lock.",
  "interview.chapter14.q02.takeaway": "Do not assume SNTP and NTP provide identical accuracy under all conditions.",
  "interview.chapter14.q03.question": "How do you configure SNTP synchronization for an IED?",
  "interview.chapter14.q03.answer": "SNTP clients obtain time from configured servers. Vendor menus and support vary, so configuration must follow the approved device manual and site time architecture.",
  "interview.chapter14.q03.step01": "Confirm network IP, gateway and VLAN path to time server.",
  "interview.chapter14.q03.step02": "Enter primary and secondary time-server IP addresses if supported.",
  "interview.chapter14.q03.step03": "Configure UTC/time zone display separately where required.",
  "interview.chapter14.q03.step04": "Enable synchronization and verify status diagnostics.",
  "interview.chapter14.q03.step05": "Compare IED clock with a trusted reference.",
  "interview.chapter14.q03.step06": "Document server failover and recovery test.",
  "interview.chapter14.q03.scenario": "IED communicates with SCADA but timestamps drift; discover the SNTP VLAN is blocked and correct switch policy.",
  "interview.chapter14.q03.takeaway": "Successful ping to a time server is not proof that UDP 123 exchange works.",
  "interview.chapter14.q04.question": "Explain PTP and when it is preferred over SNTP.",
  "interview.chapter14.q04.answer": "IEEE 1588 Precision Time Protocol uses time-aware message exchanges and, where supported, hardware timestamping and suitable network infrastructure for high-accuracy synchronization. Profiles, grandmaster selection and boundary/transparent clocks matter.",
  "interview.chapter14.q04.step01": "Identify required PTP profile and accuracy.",
  "interview.chapter14.q04.step02": "Verify grandmaster and slave compatibility.",
  "interview.chapter14.q04.step03": "Check VLAN, multicast and switch PTP features.",
  "interview.chapter14.q04.step04": "Confirm grandmaster lock and slave offset diagnostics.",
  "interview.chapter14.q04.step05": "Test failover and packet loss according to approved plan.",
  "interview.chapter14.q04.scenario": "A merging unit reports loss of synchronization despite network connectivity; inspect grandmaster profile and switch PTP support.",
  "interview.chapter14.q04.takeaway": "PTP accuracy depends on the entire timing path, not just enabling a checkbox.",
  "interview.chapter14.q05.question": "What is IRIG-B and how does it differ from network time?",
  "interview.chapter14.q05.answer": "IRIG-B distributes time using a dedicated electrical or optical signal in supported installations, rather than relying on ordinary IP packet exchange. Encoding, year information and UTC offset handling depend on equipment configuration.",
  "interview.chapter14.q05.step01": "Check time source and IRIG-B output format.",
  "interview.chapter14.q05.step02": "Verify cabling, signal level and compatible IED input.",
  "interview.chapter14.q05.step03": "Configure time code and UTC handling.",
  "interview.chapter14.q05.step04": "Inspect lock indication and time accuracy.",
  "interview.chapter14.q05.step05": "Test disconnection alarm and restoration.",
  "interview.chapter14.q05.scenario": "An IED shows time input present but wrong year; verify IRIG-B format and year source settings.",
  "interview.chapter14.q05.takeaway": "Physical timing signal presence does not guarantee correct decoded time.",
  "interview.chapter14.q06.question": "How do you troubleshoot incorrect SOE timestamps?",
  "interview.chapter14.q06.answer": "Incorrect event order may result from clock offset, source versus receive timestamp confusion, time zone conversion, reporting delay or bad synchronization quality.",
  "interview.chapter14.q06.step01": "Identify which device originated each event.",
  "interview.chapter14.q06.step02": "Compare raw IED event time and SCADA stored time.",
  "interview.chapter14.q06.step03": "Check clock synchronization state and offset.",
  "interview.chapter14.q06.step04": "Review UTC/time-zone and daylight-saving handling.",
  "interview.chapter14.q06.step05": "Inspect event/report buffering and network delay.",
  "interview.chapter14.q06.step06": "Repeat a controlled test and document evidence.",
  "interview.chapter14.q06.scenario": "Trip and breaker-open events differ by several seconds only on HMI; raw IED logs match, indicating SCADA timestamp conversion error.",
  "interview.chapter14.q06.takeaway": "Always compare source timestamps before adjusting alarm delays.",
  "interview.chapter14.q07.question": "How do you test redundancy of time servers?",
  "interview.chapter14.q07.answer": "Time-source redundancy prevents loss of accurate timing when a primary server or path fails, provided clients support the configured failover mechanism.",
  "interview.chapter14.q07.step01": "Confirm approved primary/secondary server setup.",
  "interview.chapter14.q07.step02": "Record normal synchronization state and offset.",
  "interview.chapter14.q07.step03": "Under approved FAT conditions disconnect the primary path.",
  "interview.chapter14.q07.step04": "Observe server selection, holdover and alarm behavior.",
  "interview.chapter14.q07.step05": "Restore primary and verify recovery without time jumps.",
  "interview.chapter14.q07.step06": "Record results against acceptance criteria.",
  "interview.chapter14.q07.scenario": "Primary SNTP server is disconnected but some IEDs drift because they were never configured with a secondary address.",
  "interview.chapter14.q07.takeaway": "Check each IED individually; a redundant server pair does not imply redundant client configuration.",
  "interview.chapter14.q08.question": "What are clock holdover and time-quality indications?",
  "interview.chapter14.q08.answer": "Holdover is the clock maintaining estimated time when its reference is unavailable. Accuracy degrades according to oscillator quality and outage duration; status flags indicate unsynchronized or uncertain timing.",
  "interview.chapter14.q08.step01": "Review timing equipment holdover specifications.",
  "interview.chapter14.q08.step02": "Check IED sync and quality diagnostics.",
  "interview.chapter14.q08.step03": "Simulate approved time-source loss.",
  "interview.chapter14.q08.step04": "Measure offset over the required interval.",
  "interview.chapter14.q08.step05": "Verify SOE quality flags and alarms.",
  "interview.chapter14.q08.step06": "Restore reference and confirm stable resynchronization.",
  "interview.chapter14.q08.scenario": "A gateway continues displaying plausible timestamps during a timing outage, but quality shows unsynchronized.",
  "interview.chapter14.q08.takeaway": "A plausible clock display is not proof of valid synchronization.",
  "interview.chapter14.q09.question": "What is SNMP and what are Manager, Agent, MIB and OID?",
  "interview.chapter14.q09.answer": "Simple Network Management Protocol is used to monitor and sometimes manage network equipment. A manager queries agents; MIBs describe managed objects; OIDs identify individual objects or metrics. SNMP does not replace IEC 61850 operational messaging.",
  "interview.chapter14.q09.step01": "Identify switch SNMP agent and management station.",
  "interview.chapter14.q09.step02": "Review supported MIB and OID list.",
  "interview.chapter14.q09.step03": "Enable authorized SNMP access on the management VLAN.",
  "interview.chapter14.q09.step04": "Query interface status and counters with a test manager.",
  "interview.chapter14.q09.step05": "Map required metrics and alarms into monitoring.",
  "interview.chapter14.q09.scenario": "Network monitoring shows a switch port down using ifOperStatus OID while SCADA still shows the last valid relay data.",
  "interview.chapter14.q09.takeaway": "SNMP reports network health; it is not a protection trip transport.",
  "interview.chapter14.q10.question": "Compare SNMPv2c and SNMPv3 for a substation network.",
  "interview.chapter14.q10.answer": "SNMPv2c typically relies on community strings without built-in message confidentiality. SNMPv3 supports authentication and privacy with suitable security levels and is generally preferable where equipment and project policy allow.",
  "interview.chapter14.q10.step01": "Check switch and monitoring software versions.",
  "interview.chapter14.q10.step02": "Choose approved SNMPv3 security level and users where supported.",
  "interview.chapter14.q10.step03": "Limit access with management VLAN and ACLs.",
  "interview.chapter14.q10.step04": "Configure secure credentials and permitted managers.",
  "interview.chapter14.q10.step05": "Verify polling and traps while checking logs.",
  "interview.chapter14.q10.step06": "Disable unnecessary write access.",
  "interview.chapter14.q10.scenario": "A monitoring server can poll a switch with v2c but fails after v3 migration; verify username, auth/privacy algorithms and security level.",
  "interview.chapter14.q10.takeaway": "Prefer least privilege and avoid exposing SNMP on untrusted networks.",
  "interview.chapter14.q11.question": "What is the difference between SNMP polling, traps and informs?",
  "interview.chapter14.q11.answer": "Polling is a manager-initiated request for status or counters. Traps are agent-initiated notifications generally without acknowledgment; informs request acknowledgment and depend on version/device support.",
  "interview.chapter14.q11.step01": "List required polled OIDs and notification events.",
  "interview.chapter14.q11.step02": "Set appropriate polling interval to avoid excess load.",
  "interview.chapter14.q11.step03": "Configure authorized trap/inform destinations.",
  "interview.chapter14.q11.step04": "Generate an approved port-down event.",
  "interview.chapter14.q11.step05": "Verify notification reception and event correlation.",
  "interview.chapter14.q11.step06": "Confirm recovery notification and logging.",
  "interview.chapter14.q11.scenario": "Switch port failure is visible during polling but no trap arrives because the destination IP was configured incorrectly.",
  "interview.chapter14.q11.takeaway": "Polling and notification delivery are independent checks.",
  "interview.chapter14.q12.question": "How do you configure SNMP monitoring on a managed Ethernet switch?",
  "interview.chapter14.q12.answer": "SNMP configuration enables approved network health monitoring, including port state, traffic errors, link changes and device status. Exact commands vary by vendor.",
  "interview.chapter14.q12.step01": "Confirm management IP, VLAN, ACL and monitoring requirements.",
  "interview.chapter14.q12.step02": "Enable supported SNMP version and secure credentials.",
  "interview.chapter14.q12.step03": "Configure read-only OID access and trap receiver.",
  "interview.chapter14.q12.step04": "Select interface status, error counters and device health OIDs.",
  "interview.chapter14.q12.step05": "Test polling and notifications from management station.",
  "interview.chapter14.q12.step06": "Save configuration and document backup and security settings.",
  "interview.chapter14.q12.scenario": "An industrial switch is reachable by ping but not SNMP; an ACL allows ICMP but blocks UDP 161.",
  "interview.chapter14.q12.takeaway": "SNMP polling normally uses UDP 161 and traps typically use UDP 162.",
  "interview.chapter14.q13.question": "How do you detect a PRP LAN failure using SNMP?",
  "interview.chapter14.q13.answer": "SNMP can expose managed switch port and link status for PRP LAN A and LAN B. PRP redundancy supervision is a separate mechanism; combine switch alarms with DANP/RedBox diagnostics where available.",
  "interview.chapter14.q13.step01": "Identify LAN A and LAN B switches and relevant ports.",
  "interview.chapter14.q13.step02": "Poll link status and error counters for each independent LAN.",
  "interview.chapter14.q13.step03": "Configure link-down traps and device-health alarms.",
  "interview.chapter14.q13.step04": "Correlate switch event with PRP supervision diagnostics.",
  "interview.chapter14.q13.step05": "Perform an approved single-LAN failure test.",
  "interview.chapter14.q13.step06": "Verify communication continuity and correct alarm recovery.",
  "interview.chapter14.q13.scenario": "LAN B fibre disconnects; HMI continues receiving MMS over LAN A, while SNMP reports LAN B port down.",
  "interview.chapter14.q13.takeaway": "Do not infer PRP health from a single switch alone.",
  "interview.chapter14.q14.question": "SNMP traps are not reaching the monitoring server. How do you troubleshoot?",
  "interview.chapter14.q14.answer": "Trap loss can arise from wrong receiver IP, routing, VLAN/ACL policy, UDP 162 filtering, version/security mismatch, event configuration or collector processing.",
  "interview.chapter14.q14.step01": "Verify that the switch event actually occurred and traps are enabled.",
  "interview.chapter14.q14.step02": "Check receiver IP, routing and source interface.",
  "interview.chapter14.q14.step03": "Validate management VLAN and firewall rules for UDP 162.",
  "interview.chapter14.q14.step04": "Match SNMP version, user/community and security settings.",
  "interview.chapter14.q14.step05": "Capture traffic at switch mirror port or collector where permitted.",
  "interview.chapter14.q14.step06": "Check collector logs, event rules and duplicate suppression.",
  "interview.chapter14.q14.step07": "Retest with an approved port-down event and document results.",
  "interview.chapter14.q14.scenario": "A switch sends link-down traps to an old monitoring server address; polling from the new server still works.",
  "interview.chapter14.q14.takeaway": "Working SNMP polling does not prove trap delivery.",
  "interview.chapter15.q01.question": "How do you approach a new IED configuration task using an engineering tool?",
  "interview.chapter15.q01.answer": "Engineering begins with approved drawings, settings, firmware compatibility and an engineering backup. Vendor tools edit device parameters and IEC 61850 models, but configuration must be reviewed and tested before deployment.",
  "interview.chapter15.q01.step01": "Confirm device make, model, firmware and tool version.",
  "interview.chapter15.q01.step02": "Obtain the approved settings, signal list, network plan and latest project backup.",
  "interview.chapter15.q01.step03": "Connect using the approved engineering interface and read the existing device configuration.",
  "interview.chapter15.q01.step04": "Compare offline and online settings before making controlled changes.",
  "interview.chapter15.q01.step05": "Validate the IEC 61850 model, export the required SCL file and run approved tests.",
  "interview.chapter15.q01.step06": "Archive the final project, version, change record and rollback copy.",
  "interview.chapter15.q01.scenario": "A replacement relay has a newer firmware revision. Check tool and configuration compatibility before importing the previous relay project.",
  "interview.chapter15.q01.takeaway": "Never overwrite an in-service IED without authorization and a verified backup.",
  "interview.chapter15.q02.question": "What is Schneider PACiS SCE and how is it used in SAS engineering?",
  "interview.chapter15.q02.answer": "PACiS SCE is an engineering environment used in applicable PACiS architectures to configure station automation data and communication relationships. Exact workflows depend on the installed PACiS version and project design.",
  "interview.chapter15.q02.step01": "Review the approved PACiS project and engineering database.",
  "interview.chapter15.q02.step02": "Identify IEDs, bay objects, signal references and communication configuration.",
  "interview.chapter15.q02.step03": "Import or reconcile IED data models and map relevant points.",
  "interview.chapter15.q02.step04": "Configure database associations, indications, alarms and required gateway or HMI relationships.",
  "interview.chapter15.q02.step05": "Validate database consistency and generate or export project deliverables.",
  "interview.chapter15.q02.step06": "Test representative indications, controls and reports in FAT.",
  "interview.chapter15.q02.scenario": "An IED status is visible in an IEC 61850 browser but absent from PACiS HMI. Compare source reference, engineering database point and HMI association.",
  "interview.chapter15.q02.takeaway": "Describe the engineering workflow without claiming a feature is identical across PACiS versions.",
  "interview.chapter15.q03.question": "How do you use Schneider Easergy Studio or Easergy Builder for IED integration?",
  "interview.chapter15.q03.answer": "The supported Schneider engineering application is selected according to the IED family and firmware. It can be used for device settings, IEC 61850 configuration and communication validation where supported.",
  "interview.chapter15.q03.step01": "Confirm the exact device family, firmware and supported engineering software.",
  "interview.chapter15.q03.step02": "Read or import the existing project and verify communication access.",
  "interview.chapter15.q03.step03": "Inspect logical devices, logical nodes, DataSets and reporting configuration.",
  "interview.chapter15.q03.step04": "Review IP settings, control model and GOOSE settings if supported.",
  "interview.chapter15.q03.step05": "Export the supported ICD/CID or other SCL deliverable and validate it.",
  "interview.chapter15.q03.step06": "Perform offline checks and approved FAT communication tests.",
  "interview.chapter15.q03.scenario": "After importing a relay ICD, the expected breaker status object is missing. Confirm the correct device model and firmware-specific export.",
  "interview.chapter15.q03.takeaway": "Avoid assuming every Easergy-family device has the same configuration menus.",
  "interview.chapter15.q04.question": "Explain the basic ABB PCM600 engineering workflow.",
  "interview.chapter15.q04.answer": "ABB PCM600 is used with supported ABB protection and control IEDs for parameterization and IEC 61850 engineering, with connectivity packages required for the relevant IED types.",
  "interview.chapter15.q04.step01": "Install a compatible PCM600 release and IED connectivity package.",
  "interview.chapter15.q04.step02": "Create or open the plant structure and add the correct IED type.",
  "interview.chapter15.q04.step03": "Read the IED configuration or import approved project data.",
  "interview.chapter15.q04.step04": "Review application configuration, communication parameters and signal mapping.",
  "interview.chapter15.q04.step05": "Engineer DataSets, reporting and GOOSE as supported by the IED and project.",
  "interview.chapter15.q04.step06": "Write approved changes, verify online values and export configuration evidence.",
  "interview.chapter15.q04.scenario": "PCM600 connects to a relay but cannot display its complete model. Check connectivity package, device type and firmware compatibility.",
  "interview.chapter15.q04.takeaway": "Mention the role of connectivity packages in ABB workflows.",
  "interview.chapter15.q05.question": "What do Siemens DIGSI 4 and DIGSI 5 do, and how do you select between them?",
  "interview.chapter15.q05.answer": "DIGSI engineering tools configure supported Siemens SIPROTEC protection and control devices. DIGSI 4 and DIGSI 5 support different device generations; selection depends on the exact SIPROTEC family and firmware.",
  "interview.chapter15.q05.step01": "Identify the SIPROTEC device model and generation.",
  "interview.chapter15.q05.step02": "Confirm the supported DIGSI version and communication interface.",
  "interview.chapter15.q05.step03": "Back up the current device settings and project.",
  "interview.chapter15.q05.step04": "Inspect protection parameters, communication settings and IEC 61850 configuration.",
  "interview.chapter15.q05.step05": "Review report, GOOSE and control engineering in the supported workflow.",
  "interview.chapter15.q05.step06": "Test changes and retain the final project and settings report.",
  "interview.chapter15.q05.scenario": "An engineer tries to open a SIPROTEC 5 project in DIGSI 4. Identify the tool-generation mismatch rather than troubleshooting Ethernet first.",
  "interview.chapter15.q05.takeaway": "Always match engineering tool generation to device generation.",
  "interview.chapter15.q06.question": "How is GE EnerVista used for relay configuration and troubleshooting?",
  "interview.chapter15.q06.answer": "GE EnerVista is a family of engineering and maintenance tools for supported GE Multilin devices. Capabilities depend on the specific relay and its supported application.",
  "interview.chapter15.q06.step01": "Identify the relay model, firmware and appropriate EnerVista application.",
  "interview.chapter15.q06.step02": "Establish authorized local or network communication.",
  "interview.chapter15.q06.step03": "Read and back up settings and check device health.",
  "interview.chapter15.q06.step04": "Inspect digital inputs, outputs, measurements and communication settings.",
  "interview.chapter15.q06.step05": "Review supported IEC 61850 objects and reporting configuration.",
  "interview.chapter15.q06.step06": "Apply approved changes and verify with controlled test signals.",
  "interview.chapter15.q06.scenario": "A GE relay responds over Ethernet but a configured SCADA point is stale. Verify the relay's IEC 61850 reporting and the SCADA mapping independently.",
  "interview.chapter15.q06.takeaway": "Avoid presenting all EnerVista products as one identical interface.",
  "interview.chapter15.q07.question": "How do you validate an ICD file before importing it into a station project?",
  "interview.chapter15.q07.answer": "An ICD file describes an IED's IEC 61850 capabilities. Its content must be compatible with the device version and station engineering requirements; capability descriptions are not proof of final installed configuration.",
  "interview.chapter15.q07.step01": "Check file provenance, model, firmware and revision.",
  "interview.chapter15.q07.step02": "Validate XML/SCL syntax with an appropriate validator.",
  "interview.chapter15.q07.step03": "Inspect logical devices, logical nodes, DataSets and supported services.",
  "interview.chapter15.q07.step04": "Check the expected report and GOOSE capabilities.",
  "interview.chapter15.q07.step05": "Import into a controlled engineering project and review warnings.",
  "interview.chapter15.q07.step06": "Compare the engineered model against the online IED and FAT signal list.",
  "interview.chapter15.q07.scenario": "An ICD imports successfully but the intended report DataSet is unavailable. Determine whether the file describes only capabilities and whether final engineering is still required.",
  "interview.chapter15.q07.takeaway": "Successful XML import does not prove live IED compatibility.",
  "interview.chapter15.q08.question": "How do you troubleshoot a vendor tool that cannot connect to an IED?",
  "interview.chapter15.q08.answer": "Connection failure may be caused by physical access, addressing, firewalls, protocol settings, credentials, firmware/tool mismatch or a device-side service restriction.",
  "interview.chapter15.q08.step01": "Check engineering authorization and physical port or fibre link.",
  "interview.chapter15.q08.step02": "Confirm laptop IP, subnet, route and the intended IED address.",
  "interview.chapter15.q08.step03": "Check ARP and ping where applicable; remember some devices block ICMP.",
  "interview.chapter15.q08.step04": "Verify required protocol port, service and user credentials.",
  "interview.chapter15.q08.step05": "Confirm tool version, driver or connectivity package and firmware support.",
  "interview.chapter15.q08.step06": "Capture logs and escalate before changing security or device settings.",
  "interview.chapter15.q08.scenario": "A relay responds to ping but the vendor tool times out. Investigate the tool's service port and authentication rather than assuming the network is fully healthy.",
  "interview.chapter15.q08.takeaway": "Never disable cybersecurity controls as a shortcut.",
  "interview.chapter15.q09.question": "How do you engineer GOOSE across two different vendor tools?",
  "interview.chapter15.q09.answer": "Multi-vendor GOOSE requires consistent publisher DataSet and GoCB details plus compatible subscriber signal mapping. Import/export through SCL can assist, but both devices must be independently verified.",
  "interview.chapter15.q09.step01": "Export the publisher's correct SCL description.",
  "interview.chapter15.q09.step02": "Identify GoCB, DataSet, APPID, multicast MAC, VLAN and configuration revision.",
  "interview.chapter15.q09.step03": "Import or map the publisher references in the subscriber engineering tool.",
  "interview.chapter15.q09.step04": "Validate data types, member order, quality handling and supervision.",
  "interview.chapter15.q09.step05": "Deploy approved configurations to both IEDs.",
  "interview.chapter15.q09.step06": "Capture GOOSE traffic and perform isolated functional tests.",
  "interview.chapter15.q09.scenario": "Publisher packets appear in Wireshark but the subscriber does not react. Compare subscription mapping, DataSet structure and confRev.",
  "interview.chapter15.q09.takeaway": "Packet reception is not equivalent to successful subscriber logic.",
  "interview.chapter15.q10.question": "How do you compare an offline engineering project with an online IED?",
  "interview.chapter15.q10.answer": "Offline-to-online comparison detects configuration drift between an approved engineering baseline and the installed device. The exact compare feature differs by vendor and tool version.",
  "interview.chapter15.q10.step01": "Back up the online configuration before comparison.",
  "interview.chapter15.q10.step02": "Verify device identity, firmware and project revision.",
  "interview.chapter15.q10.step03": "Read online parameters or supported configuration fingerprint.",
  "interview.chapter15.q10.step04": "Compare communication settings, logic, DataSets, RCBs and GOOSE mappings.",
  "interview.chapter15.q10.step05": "Classify differences as approved, undocumented or critical.",
  "interview.chapter15.q10.step06": "Resolve through change control and repeat targeted FAT/SAT tests.",
  "interview.chapter15.q10.scenario": "An SCD file shows a new GOOSE DataSet but the relay still sends the old revision. Confirm whether the updated configuration was downloaded.",
  "interview.chapter15.q10.takeaway": "Do not assume exporting a project automatically updates the IED.",
  "interview.chapter15.q11.question": "What is the role of IEDScout, IEC 61850 browsers and Wireshark in commissioning?",
  "interview.chapter15.q11.answer": "IED browsers and test clients inspect IEC 61850 data and services, while Wireshark analyzes network packets. These tools complement, but do not replace, the vendor engineering software and approved test procedures.",
  "interview.chapter15.q11.step01": "Use an IEC 61850 client to establish a permitted MMS association.",
  "interview.chapter15.q11.step02": "Browse object references, values, quality and timestamps.",
  "interview.chapter15.q11.step03": "Inspect report control attributes and report delivery where permitted.",
  "interview.chapter15.q11.step04": "Use Wireshark to verify TCP/MMS and Layer 2 GOOSE packets.",
  "interview.chapter15.q11.step05": "Correlate captures with IED diagnostics, SCADA logs and the signal list.",
  "interview.chapter15.q11.step06": "Document findings and restore any temporary test configuration.",
  "interview.chapter15.q11.scenario": "SCADA misses reports although an IEC 61850 browser reads the current value. Investigate RCB enablement and client ownership.",
  "interview.chapter15.q11.takeaway": "A successful MMS read does not prove reporting works.",
  "interview.chapter15.q12.question": "How do you manage multi-vendor engineering files during FAT and SAT?",
  "interview.chapter15.q12.answer": "Engineering file management ensures that the approved station SCL model, device projects and deployed IED configurations remain traceable. A mismatch can cause difficult-to-diagnose integration faults.",
  "interview.chapter15.q12.step01": "Maintain a revision-controlled register of vendor projects and SCL exports.",
  "interview.chapter15.q12.step02": "Record IED model, firmware, tool version and IP identity.",
  "interview.chapter15.q12.step03": "Validate SCD/IID/CID consistency against the approved station design.",
  "interview.chapter15.q12.step04": "Back up deployed configurations before every approved change.",
  "interview.chapter15.q12.step05": "Run regression tests for affected reports, GOOSE subscriptions and controls.",
  "interview.chapter15.q12.step06": "Store signed test results, deviations and as-built files.",
  "interview.chapter15.q12.scenario": "A late firmware upgrade changes an ICD export and a subscriber reports confRev mismatch. Revalidate the SCL integration and retest the affected GOOSE path.",
  "interview.chapter15.q12.takeaway": "Treat engineering files as controlled deliverables, not disposable exports.",
  "interview.chapter16.q01.question": "An IED responds to ping but SCADA shows communication failure. How do you troubleshoot?",
  "interview.chapter16.q01.answer": "ICMP reachability confirms only basic IP connectivity. IEC 61850 MMS requires an operational TCP connection, MMS association, compatible model and configured acquisition. Diagnose each layer independently.",
  "interview.chapter16.q01.step01": "Confirm the correct IED IP, VLAN and physical switch port.",
  "interview.chapter16.q01.step02": "Check TCP port 102 reachability and review firewall or access-control rules.",
  "interview.chapter16.q01.step03": "Use an authorized IEC 61850 client to verify MMS association and browse a known object.",
  "interview.chapter16.q01.step04": "Inspect SCADA client logs, IED association limits and authentication or service restrictions.",
  "interview.chapter16.q01.step05": "Check SCL object references, DataSets, RCB reservation and report enablement.",
  "interview.chapter16.q01.step06": "Retest the affected SCADA points and record the fault cause.",
  "interview.chapter16.q01.scenario": "During SAT, ping succeeds but all bay points show bad quality after a SCADA restart. The MMS client fails to re-enable its reserved BRCB. Correct the client configuration and verify reporting.",
  "interview.chapter16.q01.takeaway": "Ping success does not establish IEC 61850 application health.",
  "interview.chapter16.q02.question": "Breaker status changes in the IED but not on the HMI. What is your method?",
  "interview.chapter16.q02.answer": "Trace the signal from physical input through the IEC 61850 object and acquisition chain to the HMI. Check value, quality, timestamps and mapping at each stage.",
  "interview.chapter16.q02.step01": "Verify breaker auxiliary contacts and IED binary input safely.",
  "interview.chapter16.q02.step02": "Read XCBR.Pos.stVal and its quality and timestamp using an approved client.",
  "interview.chapter16.q02.step03": "Check the configured DataSet, RCB and whether reports are reaching SCADA.",
  "interview.chapter16.q02.step04": "Compare the SCADA database object reference, inversion and quality processing.",
  "interview.chapter16.q02.step05": "Inspect the HMI symbol binding and stale-data handling.",
  "interview.chapter16.q02.step06": "Repeat Open/Close indication tests with approved isolation.",
  "interview.chapter16.q02.scenario": "IED browser shows Open and reports contain the change, but the HMI still shows Closed. The graphics symbol references a different feeder tag. Fix the HMI binding.",
  "interview.chapter16.q02.takeaway": "Always identify the first point in the chain where expected and actual values differ.",
  "interview.chapter16.q03.question": "GOOSE frames are visible in Wireshark, but the subscriber does not operate. Why?",
  "interview.chapter16.q03.answer": "Packet visibility proves frames reached the capture point, not that the subscriber accepted the message or executed logic. Subscription mapping, DataSet structure, confRev, quality and interlocks may prevent action.",
  "interview.chapter16.q03.step01": "Capture GOOSE on the subscriber-facing port or a correctly configured mirror port.",
  "interview.chapter16.q03.step02": "Compare APPID, multicast destination MAC, VLAN, GoID and DataSet reference.",
  "interview.chapter16.q03.step03": "Verify confRev and DataSet member order and data types against the subscriber configuration.",
  "interview.chapter16.q03.step04": "Check subscriber external references, GOOSE supervision and validity diagnostics.",
  "interview.chapter16.q03.step05": "Inspect subscriber logic permissives and output blocking conditions.",
  "interview.chapter16.q03.step06": "Use isolated FAT signals to verify the subscriber logic without energizing trip outputs.",
  "interview.chapter16.q03.scenario": "GOOSE traffic is present but the subscriber reports configuration mismatch after a publisher DataSet change. Re-engineer the subscription and verify the new confRev.",
  "interview.chapter16.q03.takeaway": "Separate Ethernet delivery from IEC 61850 subscription and protection logic.",
  "interview.chapter16.q04.question": "GOOSE communication stops after changing a switch. What checks do you perform?",
  "interview.chapter16.q04.answer": "GOOSE normally uses Layer 2 multicast and may use IEEE 802.1Q VLAN tags. Switch replacement can change VLAN membership, multicast handling and port configuration.",
  "interview.chapter16.q04.step01": "Check fibre/SFP link, port speed and error counters.",
  "interview.chapter16.q04.step02": "Compare old and new port VLAN membership, tagged/untagged behavior and PVID.",
  "interview.chapter16.q04.step03": "Check multicast filtering, storm control and relevant QoS policies.",
  "interview.chapter16.q04.step04": "Verify GOOSE frames enter and leave the switch with expected VLAN and destination MAC.",
  "interview.chapter16.q04.step05": "Check publisher/subscriber supervision diagnostics.",
  "interview.chapter16.q04.step06": "Restore approved configuration and perform an isolated functional retest.",
  "interview.chapter16.q04.scenario": "An untagged access port is replaced with a tagged trunk port; the subscriber no longer receives expected GOOSE frames. Correct port VLAN configuration.",
  "interview.chapter16.q04.takeaway": "GOOSE traffic is not validated by an IP ping test.",
  "interview.chapter16.q05.question": "PRP LAN A fails but communications remain healthy. How do you verify redundancy?",
  "interview.chapter16.q05.answer": "PRP duplicates eligible frames over two independent LANs. A single LAN failure should not interrupt supported dual-attached communication, but supervision must report the fault.",
  "interview.chapter16.q05.step01": "Confirm IEDs and switches are correctly assigned to separate LAN A and LAN B networks.",
  "interview.chapter16.q05.step02": "Check PRP supervision, duplicate discard counters and link health.",
  "interview.chapter16.q05.step03": "Record baseline MMS and GOOSE operation with both LANs healthy.",
  "interview.chapter16.q05.step04": "During an approved test, isolate only LAN A and observe service continuity.",
  "interview.chapter16.q05.step05": "Verify alarms, counters and network path behavior; restore LAN A.",
  "interview.chapter16.q05.step06": "Repeat for LAN B and document recovery results.",
  "interview.chapter16.q05.scenario": "Operators see no loss of indications when LAN A fibre is unplugged, but no redundancy alarm appears. Investigate PRP supervision and alarm mapping.",
  "interview.chapter16.q05.takeaway": "Communication continuity and fault annunciation are separate acceptance criteria.",
  "interview.chapter16.q06.question": "A SCADA alarm appears with an incorrect timestamp. How do you investigate?",
  "interview.chapter16.q06.answer": "Event time can originate at the IED, gateway or SCADA server. Incorrect synchronization, UTC/local conversion or arrival-time substitution can reorder SOE records.",
  "interview.chapter16.q06.step01": "Identify the source of the event timestamp and whether it is device-originated.",
  "interview.chapter16.q06.step02": "Check IED clock synchronization status, time source and time-quality flags.",
  "interview.chapter16.q06.step03": "Verify SNTP/NTP/PTP or IRIG-B settings as applicable.",
  "interview.chapter16.q06.step04": "Check UTC, time-zone and daylight-saving conversion at gateway and SCADA.",
  "interview.chapter16.q06.step05": "Compare the IED event log with gateway and HMI event records.",
  "interview.chapter16.q06.step06": "Generate a controlled event sequence and confirm order and accuracy.",
  "interview.chapter16.q06.scenario": "IED event time is correct but HMI SOE is offset by 5 hours 30 minutes. Review UTC-to-local conversion instead of adjusting relay clock blindly.",
  "interview.chapter16.q06.takeaway": "Never change time zones to hide a synchronization fault.",
  "interview.chapter16.q07.question": "A breaker Close command from HMI is rejected. What is your troubleshooting flow?",
  "interview.chapter16.q07.answer": "A command can fail because of user permissions, Local/Remote selection, control model, interlocking, synchrocheck, communication or device diagnostics. A rejection may be the correct safe response.",
  "interview.chapter16.q07.step01": "Confirm operating authorization and approved test boundaries.",
  "interview.chapter16.q07.step02": "Check operator role and Local/Remote status.",
  "interview.chapter16.q07.step03": "Verify the configured control object and Direct Operate or SBO sequence.",
  "interview.chapter16.q07.step04": "Read interlock, synchrocheck and other permissive statuses.",
  "interview.chapter16.q07.step05": "Inspect IEC 61850 command responses and device diagnostics.",
  "interview.chapter16.q07.step06": "Correct the engineering fault and retest without bypassing safety logic.",
  "interview.chapter16.q07.scenario": "A breaker closes locally but not from HMI because Local mode is active. Explain the expected command rejection and verify Remote selection only under approved conditions.",
  "interview.chapter16.q07.takeaway": "Do not bypass interlocks or force a live breaker to make a test pass.",
  "interview.chapter16.q08.question": "MMS reporting stops after an IED configuration download. What might have changed?",
  "interview.chapter16.q08.answer": "Downloading an engineered IED configuration may change DataSets, RCB instances, confRev or service settings. SCADA may still expect the earlier model.",
  "interview.chapter16.q08.step01": "Compare deployed IED configuration with the approved SCD/CID and prior backup.",
  "interview.chapter16.q08.step02": "Check whether the DataSet name, members or RCB references changed.",
  "interview.chapter16.q08.step03": "Verify report enablement, reservation, triggers, integrity period and client ownership.",
  "interview.chapter16.q08.step04": "Review SCADA SCL import and mapping version.",
  "interview.chapter16.q08.step05": "Inspect MMS reports and client logs to locate the mismatch.",
  "interview.chapter16.q08.step06": "Align approved configurations and retest reporting after controlled deployment.",
  "interview.chapter16.q08.scenario": "A relay update renamed a report DataSet but the SCADA client still references the old RCB. Update engineering references and retest affected points.",
  "interview.chapter16.q08.takeaway": "Keep SCADA and IED engineering revisions synchronized.",
  "interview.chapter16.q09.question": "The gateway is online but the control centre receives no IEC 104 points. How do you isolate the fault?",
  "interview.chapter16.q09.answer": "Gateway network availability is not proof that IEC 60870-5-104 is exchanging application data. Check TCP association, station addressing, mapping, quality and interrogation.",
  "interview.chapter16.q09.step01": "Verify gateway health, remote route and TCP port 2404.",
  "interview.chapter16.q09.step02": "Check IEC 104 connection state, common address and configuration parameters.",
  "interview.chapter16.q09.step03": "Review interrogation requests and corresponding ASDUs in logs or packet captures.",
  "interview.chapter16.q09.step04": "Compare IEC 61850 source values with gateway database mappings and IOAs.",
  "interview.chapter16.q09.step05": "Check invalid quality flags, blocked transmission and event queues.",
  "interview.chapter16.q09.step06": "Test representative points and document the verified end-to-end path.",
  "interview.chapter16.q09.scenario": "Gateway pings successfully but the RCC shows blank indications because the IEC 104 common address is mismatched. Correct the approved addressing and retest GI.",
  "interview.chapter16.q09.takeaway": "Test protocol-layer data transfer, not just Ethernet connectivity.",
  "interview.chapter16.q10.question": "An analog measurement is ten or one thousand times too high on HMI. What do you check?",
  "interview.chapter16.q10.answer": "Incorrect scaling usually comes from unit multipliers, CT/VT ratios, gateway conversion or duplicate SCADA scaling. Verify the actual source value and engineering units before changing factors.",
  "interview.chapter16.q10.step01": "Record the physical or injected test value and expected engineering unit.",
  "interview.chapter16.q10.step02": "Read the raw IED measurement and associated unit/multiplier.",
  "interview.chapter16.q10.step03": "Check any gateway transformation and sign convention.",
  "interview.chapter16.q10.step04": "Review SCADA tag scaling, display units and decimal precision.",
  "interview.chapter16.q10.step05": "Test multiple values across the range, including zero and negative where applicable.",
  "interview.chapter16.q10.step06": "Document the corrected scaling and verify trends and alarms.",
  "interview.chapter16.q10.scenario": "IED shows 11.0 kV but HMI shows 11000 kV because a factor of 1000 is applied twice. Remove the incorrect SCADA multiplier after approval.",
  "interview.chapter16.q10.takeaway": "Scaling fixes must be validated at more than one test point.",
  "interview.chapter16.q11.question": "One feeder shows repeated communication-loss alarms while other IEDs are healthy. How do you troubleshoot?",
  "interview.chapter16.q11.answer": "A single-IED fault suggests local physical, configuration, resource or device issues, although switch-port and VLAN policies can also affect one device. Use comparative evidence.",
  "interview.chapter16.q11.step01": "Check IED diagnostics, reboot logs, CPU load and communication service health.",
  "interview.chapter16.q11.step02": "Inspect fibre, SFP, connector cleanliness and switch-port errors.",
  "interview.chapter16.q11.step03": "Check IP conflicts, MAC learning, VLAN and ACL configuration.",
  "interview.chapter16.q11.step04": "Correlate alarm times with link flaps, MMS session resets and switch logs.",
  "interview.chapter16.q11.step05": "Capture packets at the relevant port and compare against a healthy feeder.",
  "interview.chapter16.q11.step06": "Correct the confirmed cause and monitor stability during approved tests.",
  "interview.chapter16.q11.scenario": "A switch reports intermittent CRC errors on one feeder port and the IED association repeatedly resets. Repair the physical link before modifying SCADA database settings.",
  "interview.chapter16.q11.takeaway": "Use fault timestamps and switch counters to avoid random configuration changes.",
  "interview.chapter16.q12.question": "How do you handle an intermittent fault during FAT/SAT when it cannot be reproduced immediately?",
  "interview.chapter16.q12.answer": "Intermittent faults require evidence collection, controlled reproduction and disciplined change management. Avoid marking the test passed solely because the fault disappeared.",
  "interview.chapter16.q12.step01": "Record exact symptoms, affected equipment, timestamps and environmental conditions.",
  "interview.chapter16.q12.step02": "Collect IED, SCADA, gateway and switch logs before they roll over.",
  "interview.chapter16.q12.step03": "Capture baseline network and device health data.",
  "interview.chapter16.q12.step04": "Change one approved variable at a time during safe test conditions.",
  "interview.chapter16.q12.step05": "Attempt reproducible test cases and compare with a healthy reference.",
  "interview.chapter16.q12.step06": "Document open punch-list item, risk, owner, corrective action and retest criteria.",
  "interview.chapter16.q12.scenario": "GOOSE supervision alarm appears once every few hours. Preserve packet capture and switch counters, correlate with network events and track the issue until acceptance criteria are met.",
  "interview.chapter16.q12.takeaway": "A temporary recovery is not proof that the root cause is resolved.",
  "interview.chapter17.q01.question": "Tell me about yourself for a 2–3 years SAS Engineer interview.",
  "interview.chapter17.q01.answer": "I am an Electrical and Electronics Engineering graduate focused on Substation Automation Systems. My technical preparation covers IEC 61850 data models, MMS reporting, GOOSE, SCADA/HMI mapping, station networking and FAT/SAT test procedures. I am comfortable explaining how an IED signal travels through the automation system and how to diagnose faults methodically. I describe my actual project, lab and training exposure accurately and do not claim site commissioning tasks I have not performed.",
  "interview.chapter17.q01.step01": "State your education and current role or training background in one sentence.",
  "interview.chapter17.q01.step02": "Name three to five relevant skills you can demonstrate.",
  "interview.chapter17.q01.step03": "Describe one real task you personally completed, clearly identifying lab versus project work.",
  "interview.chapter17.q01.step04": "Explain the type of SAS engineering role you are seeking.",
  "interview.chapter17.q01.step05": "Keep the spoken answer to roughly 60–90 seconds.",
  "interview.chapter17.q01.scenario": "An interviewer asks for your experience summary. If your practical work was on a simulation laptop, say that it was an engineering lab and explain the actual test results.",
  "interview.chapter17.q01.takeaway": "Use your real history; never turn training exercises into invented site experience.",
  "interview.chapter17.q02.question": "Explain a SAS project or engineering assignment you worked on.",
  "interview.chapter17.q02.answer": "A good project explanation covers scope, architecture, tools, assigned responsibility, test method, outcome and unresolved limitations. It must distinguish your individual contribution from the work of the overall team.",
  "interview.chapter17.q02.step01": "Introduce the project or training setup and its purpose.",
  "interview.chapter17.q02.step02": "Describe IEDs, station network, SCADA and gateway only where actually present.",
  "interview.chapter17.q02.step03": "Identify the exact database, mapping, configuration or testing task you handled.",
  "interview.chapter17.q02.step04": "Explain your inputs, actions, validation evidence and results.",
  "interview.chapter17.q02.step05": "State challenges and what you learned without exaggerating responsibility.",
  "interview.chapter17.q02.scenario": "If you created a simulated breaker HMI, describe the tag mapping and script verification; do not claim physical breaker commissioning.",
  "interview.chapter17.q02.takeaway": "Interviewers often ask follow-up questions about every tool and activity you mention.",
  "interview.chapter17.q03.question": "What are your main responsibilities as a SAS Engineer?",
  "interview.chapter17.q03.answer": "Typical SAS responsibilities can include IED integration, IEC 61850 configuration review, SCADA database mapping, HMI graphics, communication testing, FAT/SAT support, documentation and troubleshooting. The actual scope varies by project and seniority.",
  "interview.chapter17.q03.step01": "Start with responsibilities you have personally performed.",
  "interview.chapter17.q03.step02": "Separate tasks you independently handled from tasks you assisted or studied.",
  "interview.chapter17.q03.step03": "Connect each responsibility to a concrete deliverable, such as a signal list or test record.",
  "interview.chapter17.q03.step04": "Explain how you verified work and escalated safety-critical issues.",
  "interview.chapter17.q03.scenario": "During a panel interview, the interviewer asks whether you performed SAT. State exactly whether you executed, observed, assisted or only studied the SAT procedure.",
  "interview.chapter17.q03.takeaway": "Describe typical role scope, but label your own exposure precisely.",
  "interview.chapter17.q04.question": "Describe an IEC 61850 issue and how you would troubleshoot it.",
  "interview.chapter17.q04.answer": "An IEC 61850 problem should be investigated in layers: physical connection, network reachability, service association, IED data model, reporting or GOOSE subscription, SCADA mapping and application behavior. Evidence should determine the root cause.",
  "interview.chapter17.q04.step01": "Define the symptom and identify affected devices and points.",
  "interview.chapter17.q04.step02": "Check physical link, IP connectivity where applicable and switch diagnostics.",
  "interview.chapter17.q04.step03": "Verify MMS association or Layer 2 GOOSE packet presence as appropriate.",
  "interview.chapter17.q04.step04": "Inspect DataSet, RCB, GoCB, confRev, quality and object references.",
  "interview.chapter17.q04.step05": "Compare IED source value with SCADA or subscriber behavior.",
  "interview.chapter17.q04.step06": "Document the fault, correction and repeat test.",
  "interview.chapter17.q04.scenario": "Breaker indication is visible in an IED browser but not on the HMI. Inspect the RCB and SCADA tag mapping before changing network configuration.",
  "interview.chapter17.q04.takeaway": "Give a repeatable diagnostic sequence instead of guessing one cause.",
  "interview.chapter17.q05.question": "How would you explain GOOSE communication to an interviewer?",
  "interview.chapter17.q05.answer": "GOOSE is an IEC 61850 event messaging mechanism commonly used for fast IED-to-IED signal exchange. Conventional GOOSE uses Ethernet Layer 2 multicast with publisher and subscriber engineering; it does not depend on TCP or IP routing.",
  "interview.chapter17.q05.step01": "Identify the publisher IED and its DataSet.",
  "interview.chapter17.q05.step02": "Describe the GoCB, multicast MAC, APPID, VLAN and confRev.",
  "interview.chapter17.q05.step03": "Explain subscriber mapping and supervision.",
  "interview.chapter17.q05.step04": "Describe event-driven publication and retransmission.",
  "interview.chapter17.q05.step05": "Explain how to verify packets and subscriber logic safely.",
  "interview.chapter17.q05.scenario": "A protection IED publishes an interlock permissive but a bay controller does not update. Verify subscription configuration and packet capture.",
  "interview.chapter17.q05.takeaway": "Clearly distinguish GOOSE from MMS client-server reporting.",
  "interview.chapter17.q06.question": "How do you explain your FAT or SAT testing approach?",
  "interview.chapter17.q06.answer": "FAT validates engineered functionality in a controlled test environment; SAT validates installed interfaces and approved functionality on site. Both require traceable procedures, expected results and recorded evidence.",
  "interview.chapter17.q06.step01": "Review drawings, signal lists, control philosophy and approved test procedures.",
  "interview.chapter17.q06.step02": "Confirm test isolation and safety authorization.",
  "interview.chapter17.q06.step03": "Check communications, status, measurements, alarms and event timestamps.",
  "interview.chapter17.q06.step04": "Test controls and interlocks only under approved conditions.",
  "interview.chapter17.q06.step05": "Log defects, corrective actions and retest evidence.",
  "interview.chapter17.q06.step06": "Obtain required review and sign-off.",
  "interview.chapter17.q06.scenario": "An HMI Close command fails during FAT because an interlock is active. Record the expected rejection and investigate permissives rather than bypassing the interlock.",
  "interview.chapter17.q06.takeaway": "Never imply you personally conducted site tests if you only practiced FAT simulations.",
  "interview.chapter17.q07.question": "What would you do if a senior engineer asks you to change a live relay setting urgently?",
  "interview.chapter17.q07.answer": "Changes to protection or control settings can affect equipment safety and service continuity. I would follow authorization, change management, backup and testing procedures rather than make an undocumented live change.",
  "interview.chapter17.q07.step01": "Confirm the request, affected device and operational risk.",
  "interview.chapter17.q07.step02": "Check work permit, approved settings and responsible authority.",
  "interview.chapter17.q07.step03": "Back up the current configuration and record the existing revision.",
  "interview.chapter17.q07.step04": "Prepare a reviewed change and rollback plan.",
  "interview.chapter17.q07.step05": "Implement only with required authorization and safe operating conditions.",
  "interview.chapter17.q07.step06": "Validate results and document the final as-built configuration.",
  "interview.chapter17.q07.scenario": "A request arrives to disable an interlock to complete a test. Escalate and use an approved isolated test arrangement instead.",
  "interview.chapter17.q07.takeaway": "Safety and traceability are stronger answers than speed.",
  "interview.chapter17.q08.question": "How do you work with protection, SCADA and networking teams?",
  "interview.chapter17.q08.answer": "SAS integration crosses disciplines. Clear interface definitions, approved signal lists, coordinated test windows and defect ownership reduce integration errors.",
  "interview.chapter17.q08.step01": "Confirm the responsible team for each IED, switch, gateway and HMI function.",
  "interview.chapter17.q08.step02": "Use shared interface documents and configuration revisions.",
  "interview.chapter17.q08.step03": "Communicate exact object references, IP/VLAN details and test expectations.",
  "interview.chapter17.q08.step04": "Capture evidence before escalating faults.",
  "interview.chapter17.q08.step05": "Track ownership, corrective actions and retest results.",
  "interview.chapter17.q08.scenario": "A GOOSE subscription fails. Share the publisher capture and subscriber configuration evidence with the protection and network teams rather than assigning blame.",
  "interview.chapter17.q08.takeaway": "Explain technical collaboration using artifacts and test evidence.",
  "interview.chapter17.q09.question": "How do you handle an unfamiliar engineering tool?",
  "interview.chapter17.q09.answer": "I first confirm the supported device and tool version, read vendor documentation, work on a backed-up offline project, and validate any change in a safe test environment. I ask for review before touching production configurations.",
  "interview.chapter17.q09.step01": "Identify the tool, device model, firmware and required license or package.",
  "interview.chapter17.q09.step02": "Study the relevant engineering workflow and safety notes.",
  "interview.chapter17.q09.step03": "Open a training project or backed-up configuration.",
  "interview.chapter17.q09.step04": "Practice read, compare, export and validation functions.",
  "interview.chapter17.q09.step05": "Record results and request peer review.",
  "interview.chapter17.q09.step06": "Move to live systems only after authorization and competency checks.",
  "interview.chapter17.q09.scenario": "Asked about a tool you have only seen in training, explain what you practiced and what you would need to learn for deployment.",
  "interview.chapter17.q09.takeaway": "An accurate limitation plus a structured learning plan is better than a false claim.",
  "interview.chapter17.q10.question": "Describe a difficult troubleshooting situation and what you learned.",
  "interview.chapter17.q10.answer": "Use a clear Situation–Task–Action–Result structure. The result should be measurable or observable, and the description should be based on a genuine project or lab exercise.",
  "interview.chapter17.q10.step01": "State the symptom and operational impact.",
  "interview.chapter17.q10.step02": "Explain your assigned task and the initial evidence.",
  "interview.chapter17.q10.step03": "Describe the checks in the order you performed them.",
  "interview.chapter17.q10.step04": "Identify the actual root cause, or say if it remained unresolved.",
  "interview.chapter17.q10.step05": "Report the observed result and a preventive lesson.",
  "interview.chapter17.q10.scenario": "In a training lab, an HMI breaker symbol failed to change after a script edit. Explain the tag binding, script test, correction and verified outcome if that is what actually happened.",
  "interview.chapter17.q10.takeaway": "Never invent an outage, site incident or customer project to make the story impressive.",
  "interview.chapter17.q11.question": "What is the difference between your knowledge and your hands-on experience?",
  "interview.chapter17.q11.answer": "Knowledge means I can explain a concept and its configuration principles; hands-on experience means I personally used the relevant tools or equipment and verified results. Site commissioning, factory testing and laptop simulation are different types of exposure.",
  "interview.chapter17.q11.step01": "List concepts you can explain confidently.",
  "interview.chapter17.q11.step02": "List tools you actually operated and what you did with them.",
  "interview.chapter17.q11.step03": "Separate simulated tests from physical equipment testing.",
  "interview.chapter17.q11.step04": "Identify gaps you are actively closing.",
  "interview.chapter17.q11.step05": "Offer to walk through a real configuration or troubleshooting exercise.",
  "interview.chapter17.q11.scenario": "If asked whether you commissioned a relay on site, answer directly and then explain your related offline configuration and test practice.",
  "interview.chapter17.q11.takeaway": "Precise experience claims help the interviewer assess your readiness fairly.",
  "interview.chapter17.q12.question": "Why should we hire you for a 2–3 years SAS engineering role?",
  "interview.chapter17.q12.answer": "My strengths are structured IEC 61850 and SCADA fundamentals, careful troubleshooting, documentation discipline and willingness to learn vendor-specific workflows. I can contribute to engineering support and testing tasks appropriate to my demonstrated skills, and I will escalate unfamiliar or safety-critical work.",
  "interview.chapter17.q12.step01": "Match your verified skills to the job description.",
  "interview.chapter17.q12.step02": "Give one genuine technical example.",
  "interview.chapter17.q12.step03": "Emphasize evidence-based testing and safe change management.",
  "interview.chapter17.q12.step04": "Show willingness to learn the employer's engineering tools.",
  "interview.chapter17.q12.step05": "Avoid unsupported promises about independent commissioning experience.",
  "interview.chapter17.q12.scenario": "For a multi-vendor integration role, highlight a real GOOSE mapping or MMS reporting exercise you completed and describe its limitations.",
  "interview.chapter17.q12.takeaway": "Confidence comes from specific verifiable examples, not overstated experience.",
  "interview.chapter18.q01.question": "Explain a typical SAS architecture from process level to station level.",
  "interview.chapter18.q01.answer": "A SAS integrates process equipment and IEDs with station-level SCADA, engineering workstations, gateways, and time sources. Bay-level protection and control functions remain engineered independently of the operator display. IEC 61850 MMS commonly supports supervision and control; GOOSE supports fast peer-to-peer event exchange.",
  "interview.chapter18.q01.step01": "Review the approved architecture drawing.",
  "interview.chapter18.q01.step02": "Identify process interfaces and bay ieds.",
  "interview.chapter18.q01.step03": "Trace station-bus communication.",
  "interview.chapter18.q01.step04": "Verify server and gateway roles.",
  "interview.chapter18.q01.step05": "Check redundancy and time synchronization.",
  "interview.chapter18.q01.step06": "Validate one signal end to end.",
  "interview.chapter18.q01.scenario": "An HMI loses one bay while other bays remain healthy. Trace that bay IED, switch path, MMS session, report and SCADA mapping.",
  "interview.chapter18.q01.takeaway": "Explain functional layers and actual interfaces, not only a block diagram.",
  "interview.chapter18.q02.question": "How does redundant SCADA server architecture work?",
  "interview.chapter18.q02.answer": "Two servers may operate as primary/standby or in another vendor-specific redundancy model. Redundancy involves application state, acquisition ownership, historian/event synchronization, and operator connectivity, not simply two PCs on a network.",
  "interview.chapter18.q02.step01": "Identify the redundancy design and active roles.",
  "interview.chapter18.q02.step02": "Inspect heartbeat and application health.",
  "interview.chapter18.q02.step03": "Verify acquisition ownership and report reservations.",
  "interview.chapter18.q02.step04": "Test planned failover in fat.",
  "interview.chapter18.q02.step05": "Confirm hmi values and soe continuity.",
  "interview.chapter18.q02.step06": "Test recovery and failback behavior.",
  "interview.chapter18.q02.scenario": "Primary SCADA fails and the standby becomes active but some IED reports stop. Check RCB reservation and report re-enablement by the new client.",
  "interview.chapter18.q02.takeaway": "Never assume failover is seamless without functional tests.",
  "interview.chapter18.q03.question": "What is gateway redundancy and how would you test it?",
  "interview.chapter18.q03.answer": "Station gateways may use active/standby or other supported redundancy schemes to maintain remote control center communication. The mechanism, addressing, state replication and command authority depend on the gateway vendor and protocol configuration.",
  "interview.chapter18.q03.step01": "Review gateway redundancy specification.",
  "interview.chapter18.q03.step02": "Confirm upstream iec 61850 acquisition.",
  "interview.chapter18.q03.step03": "Check downstream iec 104 or other interface.",
  "interview.chapter18.q03.step04": "Verify active gateway selection.",
  "interview.chapter18.q03.step05": "Simulate approved primary loss.",
  "interview.chapter18.q03.step06": "Check gi, indications, events and commands.",
  "interview.chapter18.q03.step07": "Document recovery behavior.",
  "interview.chapter18.q03.scenario": "Remote control center stops receiving events after gateway switchover although the standby TCP session is established. Verify event queues, interrogation and mapping.",
  "interview.chapter18.q03.takeaway": "Distinguish a healthy TCP connection from healthy application data.",
  "interview.chapter18.q04.question": "Compare PRP and HSR in a redundant substation network.",
  "interview.chapter18.q04.answer": "PRP sends duplicate frames over independent LAN A and LAN B; a dual-attached node accepts the first valid copy and discards duplicates. HSR uses a ring where participating nodes forward frames around both directions. RedBoxes can interface singly attached equipment with a redundant domain where supported.",
  "interview.chapter18.q04.step01": "Identify topology and node capability.",
  "interview.chapter18.q04.step02": "Verify prp lan independence or hsr ring connections.",
  "interview.chapter18.q04.step03": "Inspect duplicate-discard and link counters.",
  "interview.chapter18.q04.step04": "Perform controlled single-link failure tests.",
  "interview.chapter18.q04.step05": "Confirm application continuity.",
  "interview.chapter18.q04.step06": "Document alarms and recovery.",
  "interview.chapter18.q04.scenario": "An IED continues MMS on PRP LAN A failure but raises a redundancy alarm. That may be expected continuity with degraded redundancy; investigate the failed path.",
  "interview.chapter18.q04.takeaway": "PRP and HSR are distinct designs, not interchangeable switch settings.",
  "interview.chapter18.q05.question": "How do you integrate single-attached devices into a redundant station network?",
  "interview.chapter18.q05.answer": "A single-attached node does not natively provide PRP or HSR redundancy. Depending on the architecture, a RedBox or supported infrastructure can connect it to a redundant network, but the device-side link can remain a single point of failure.",
  "interview.chapter18.q05.step01": "Identify san, danp or danh device capabilities.",
  "interview.chapter18.q05.step02": "Review approved redbox topology.",
  "interview.chapter18.q05.step03": "Check ports and vlans.",
  "interview.chapter18.q05.step04": "Validate mac learning and duplicate handling.",
  "interview.chapter18.q05.step05": "Test path failure.",
  "interview.chapter18.q05.step06": "Document residual single points of failure.",
  "interview.chapter18.q05.scenario": "A legacy gateway connects through a RedBox and loses service when its only copper cable is unplugged. Explain why network redundancy does not protect that single device link.",
  "interview.chapter18.q05.takeaway": "State the limits of redundancy clearly.",
  "interview.chapter18.q06.question": "How do you design VLANs for MMS and GOOSE traffic?",
  "interview.chapter18.q06.answer": "VLANs can segment traffic and support engineering control of multicast forwarding. MMS generally uses TCP/IP while conventional GOOSE is Ethernet Layer 2 multicast. VLAN IDs, tagging, priorities and port membership must match the approved station design.",
  "interview.chapter18.q06.step01": "Review vlan and port schedule.",
  "interview.chapter18.q06.step02": "Verify trunk/access tagging behavior.",
  "interview.chapter18.q06.step03": "Inspect publisher vlan and priority.",
  "interview.chapter18.q06.step04": "Check multicast forwarding and subscriber port membership.",
  "interview.chapter18.q06.step05": "Capture tagged frames.",
  "interview.chapter18.q06.step06": "Test controlled changes and restore baseline.",
  "interview.chapter18.q06.scenario": "GOOSE is visible on the publisher switch port but not at the subscriber. Check VLAN membership and multicast filtering before editing the relay DataSet.",
  "interview.chapter18.q06.takeaway": "GOOSE is not made routable by adding an IP address.",
  "interview.chapter18.q07.question": "What is IEC 61850 interoperability and how is it validated?",
  "interview.chapter18.q07.answer": "Interoperability means independently engineered devices and clients exchange required services and data correctly. Standards compliance helps but does not guarantee every optional service, control model or vendor interpretation will match the station requirements.",
  "interview.chapter18.q07.step01": "Compare device capability and conformance information.",
  "interview.chapter18.q07.step02": "Validate scl versions and data models.",
  "interview.chapter18.q07.step03": "Check dataset/rcb and gocb compatibility.",
  "interview.chapter18.q07.step04": "Confirm control model and quality handling.",
  "interview.chapter18.q07.step05": "Run cross-vendor functional tests.",
  "interview.chapter18.q07.step06": "Record deviations.",
  "interview.chapter18.q07.scenario": "A SCADA client can read values from a third-party IED but cannot operate a breaker. Verify control model, authority, origin and command sequence.",
  "interview.chapter18.q07.takeaway": "Test each required service rather than claiming interoperability from a successful ping.",
  "interview.chapter18.q08.question": "How do you manage SCD revisions across multiple vendors?",
  "interview.chapter18.q08.answer": "The SCD is the coordinated station configuration description. Engineering changes may affect IED subscriptions, reports, naming and communication parameters; updates need controlled distribution and device-level validation.",
  "interview.chapter18.q08.step01": "Back up approved scd and vendor projects.",
  "interview.chapter18.q08.step02": "Document requested change.",
  "interview.chapter18.q08.step03": "Validate scl syntax and object references.",
  "interview.chapter18.q08.step04": "Regenerate affected ied configuration exports.",
  "interview.chapter18.q08.step05": "Compare confrev and subscription mappings.",
  "interview.chapter18.q08.step06": "Deploy through approved change control.",
  "interview.chapter18.q08.step07": "Retest impacted functions.",
  "interview.chapter18.q08.scenario": "A publisher DataSet changes after an SCD revision but subscriber configuration is not updated. GOOSE frames arrive while the subscriber rejects the new configuration.",
  "interview.chapter18.q08.takeaway": "An SCD update is not automatically downloaded to all devices.",
  "interview.chapter18.q09.question": "How do you isolate a system-wide communication fault?",
  "interview.chapter18.q09.answer": "System-wide faults require determining the scope and common dependencies before changing individual devices. Possible shared causes include switch uplinks, VLAN changes, time source failures, server acquisition faults and gateway configuration.",
  "interview.chapter18.q09.step01": "List affected and unaffected ieds.",
  "interview.chapter18.q09.step02": "Identify common network paths and services.",
  "interview.chapter18.q09.step03": "Check switch health and recent changes.",
  "interview.chapter18.q09.step04": "Inspect mms/goose packet captures.",
  "interview.chapter18.q09.step05": "Correlate server and gateway logs.",
  "interview.chapter18.q09.step06": "Apply one controlled correction.",
  "interview.chapter18.q09.step07": "Verify restoration and root cause.",
  "interview.chapter18.q09.scenario": "Multiple bays become stale simultaneously after a core switch maintenance window. Compare affected VLANs and uplink counters rather than changing every relay.",
  "interview.chapter18.q09.takeaway": "Use a fault-domain approach to avoid unnecessary changes.",
  "interview.chapter18.q10.question": "How do you test time synchronization in a redundant SAS?",
  "interview.chapter18.q10.answer": "Accurate event sequence depends on source clock health, protocol configuration, device support and timestamp handling. Redundant time servers may provide resilience, but failover behavior and accuracy must be verified.",
  "interview.chapter18.q10.step01": "Identify supported ntp/sntp, ptp or irig-b sources.",
  "interview.chapter18.q10.step02": "Verify source priorities.",
  "interview.chapter18.q10.step03": "Inspect ied synchronization quality.",
  "interview.chapter18.q10.step04": "Compare event timestamps across devices.",
  "interview.chapter18.q10.step05": "Isolate the primary source in a controlled test.",
  "interview.chapter18.q10.step06": "Verify backup synchronization and alarms.",
  "interview.chapter18.q10.scenario": "After a time-server failure, SOE order appears inconsistent across bays. Inspect clock offset, synchronization flags and source timestamps.",
  "interview.chapter18.q10.takeaway": "Do not infer event order solely from server arrival time.",
  "interview.chapter18.q11.question": "How would you plan a full-system FAT for a redundant SAS?",
  "interview.chapter18.q11.answer": "A system FAT should validate integrated functions and failure recovery using approved architecture, signal lists, control philosophy and acceptance criteria. Tests must include negative and degraded-mode behavior, not only nominal indications.",
  "interview.chapter18.q11.step01": "Review approved test scope and safety isolation.",
  "interview.chapter18.q11.step02": "Verify network and time services.",
  "interview.chapter18.q11.step03": "Test representative mms reports and goose.",
  "interview.chapter18.q11.step04": "Validate scada/hmi and gateway mapping.",
  "interview.chapter18.q11.step05": "Test server, gateway and network failover.",
  "interview.chapter18.q11.step06": "Check control rejection and alarm handling.",
  "interview.chapter18.q11.step07": "Record evidence and defects.",
  "interview.chapter18.q11.scenario": "The HMI remains responsive during server failover but breaker controls time out. Record the failed control path and examine active-server command ownership.",
  "interview.chapter18.q11.takeaway": "Include restoration and regression tests after each simulated fault.",
  "interview.chapter18.q12.question": "How do you approach cybersecurity and change control in SAS integration?",
  "interview.chapter18.q12.answer": "Substation automation changes must preserve availability, integrity and operational safety. Access permissions, network segmentation, backups, logging and reviewed change windows help prevent unplanned outages. Exact controls depend on the project security policy.",
  "interview.chapter18.q12.step01": "Identify assets and approved access paths.",
  "interview.chapter18.q12.step02": "Back up current configurations.",
  "interview.chapter18.q12.step03": "Assess impact on protection and control.",
  "interview.chapter18.q12.step04": "Review firewall/acl and management services.",
  "interview.chapter18.q12.step05": "Apply changes in an authorized window.",
  "interview.chapter18.q12.step06": "Test critical functions.",
  "interview.chapter18.q12.step07": "Preserve logs and rollback plan.",
  "interview.chapter18.q12.scenario": "A new switch ACL blocks TCP 102 and SCADA reports become stale. Validate the rule against approved traffic requirements rather than disabling all security controls.",
  "interview.chapter18.q12.takeaway": "Never bypass protections or security rules just to complete a test.",
  "interview.chapter19.q01.question": "How do you plan system-level SAS commissioning before energization?",
  "interview.chapter19.q01.answer": "Commissioning is a controlled verification of the complete SAS, from IEDs and networks through SCADA and the gateway. The plan must define scope, responsibilities, safety boundaries, prerequisites and acceptance evidence.",
  "interview.chapter19.q01.step01": "Review approved drawings, signal lists, SCD files, network design and test procedures.",
  "interview.chapter19.q01.step02": "Confirm IED firmware, configuration revisions, IP/VLAN plan and time source.",
  "interview.chapter19.q01.step03": "Agree isolation boundaries, work permits, control authority and rollback plans.",
  "interview.chapter19.q01.step04": "Verify communication and point mapping before any functional control test.",
  "interview.chapter19.q01.step05": "Execute approved test cases and record expected/actual values, quality and timestamps.",
  "interview.chapter19.q01.step06": "Close punch-list items with retest evidence and obtain sign-off.",
  "interview.chapter19.q01.scenario": "During pre-energization checks, a bay has correct MMS communication but an unverified close interlock. Hold the affected control test until the permissive logic is reviewed and safe isolation is confirmed.",
  "interview.chapter19.q01.takeaway": "Acceptance is evidence-based; a green communication indicator is not commissioning sign-off.",
  "interview.chapter19.q02.question": "An entire bay disappears from SCADA after a switch replacement. How do you isolate the fault?",
  "interview.chapter19.q02.answer": "A complete bay outage suggests a shared communication path or configuration issue, but it should not be assumed. Compare switch port status, VLAN membership, addressing and IEC 61850 services with the approved baseline.",
  "interview.chapter19.q02.step01": "Define the scope: one IED, one bay, or multiple bays.",
  "interview.chapter19.q02.step02": "Check power, fibre/SFP link, port errors and switch logs.",
  "interview.chapter19.q02.step03": "Compare replacement switch VLAN tagging, port membership and trunk settings.",
  "interview.chapter19.q02.step04": "Verify IP/ARP connectivity and TCP 102 access for MMS where permitted.",
  "interview.chapter19.q02.step05": "Inspect SCADA association and reporting status after connectivity is restored.",
  "interview.chapter19.q02.step06": "Recheck alarms, status, controls and redundancy; record the root cause.",
  "interview.chapter19.q02.scenario": "The new switch has the correct physical links but the bay VLAN is not permitted on its uplink. Correct the approved switch configuration and repeat point tests.",
  "interview.chapter19.q02.takeaway": "Do not change IED settings until the shared network path is understood.",
  "interview.chapter19.q03.question": "GOOSE packets are visible, but an interlocking permissive is not updating. What is your approach?",
  "interview.chapter19.q03.answer": "GOOSE reception at a capture point does not prove successful subscription or application logic. Check publisher configuration, subscriber mapping, supervision and quality before interpreting the permissive.",
  "interview.chapter19.q03.step01": "Confirm the publisher DataSet value changes and GoCB is enabled.",
  "interview.chapter19.q03.step02": "Inspect APPID, destination MAC, VLAN, confRev, stNum and sqNum in capture.",
  "interview.chapter19.q03.step03": "Verify the subscriber expects the correct publisher reference and DataSet member order/types.",
  "interview.chapter19.q03.step04": "Inspect subscriber GOOSE supervision, quality and validity diagnostics.",
  "interview.chapter19.q03.step05": "Check the mapped internal signal and interlocking logic.",
  "interview.chapter19.q03.step06": "Use approved isolated tests and verify the final permissive without bypassing safety logic.",
  "interview.chapter19.q03.scenario": "A firmware update changed the publisher DataSet revision; the subscriber sees frames but rejects the configuration. Update engineering consistently and retest.",
  "interview.chapter19.q03.takeaway": "Separate Ethernet delivery, subscription acceptance and protection logic.",
  "interview.chapter19.q04.question": "What would you do if MMS reports stop after a SCADA server failover?",
  "interview.chapter19.q04.answer": "Server failover may change the MMS client identity, associations and RCB ownership. Buffered and unbuffered reporting behavior depends on IED capabilities and client configuration.",
  "interview.chapter19.q04.step01": "Confirm which SCADA server is active and whether the standby took over.",
  "interview.chapter19.q04.step02": "Check network reachability and MMS association from the new active server.",
  "interview.chapter19.q04.step03": "Inspect report control reservation, enablement and configured client identity.",
  "interview.chapter19.q04.step04": "Verify DataSet, trigger options, GI and buffered entry handling as applicable.",
  "interview.chapter19.q04.step05": "Compare received report traffic with SCADA point status and timestamps.",
  "interview.chapter19.q04.step06": "Test failback and record expected report continuity and any gaps.",
  "interview.chapter19.q04.scenario": "After failover, the new active server establishes MMS but does not enable the assigned BRCB. Restore the approved client/RCB workflow and retest.",
  "interview.chapter19.q04.takeaway": "A successful failover ping is not proof of report recovery.",
  "interview.chapter19.q05.question": "How do you test PRP redundancy without interrupting SAS functions?",
  "interview.chapter19.q05.answer": "PRP dual-attached nodes use independent LAN A and LAN B paths. A valid redundancy test demonstrates continued communication after an approved single-LAN failure while preserving diagnostics and service quality.",
  "interview.chapter19.q05.step01": "Confirm DANP connections to physically independent LAN A and LAN B.",
  "interview.chapter19.q05.step02": "Record baseline link status, PRP diagnostics and normal MMS/GOOSE behavior.",
  "interview.chapter19.q05.step03": "Obtain authorization for a controlled single-path interruption.",
  "interview.chapter19.q05.step04": "Disable or disconnect one approved test path while monitoring point updates and packet counters.",
  "interview.chapter19.q05.step05": "Verify traffic continuity, loss diagnostics and recovery after restoring the path.",
  "interview.chapter19.q05.step06": "Repeat for the other LAN only if the approved procedure allows it.",
  "interview.chapter19.q05.scenario": "A station remains operational when LAN A is disconnected but an IED reports PRP duplicate discard errors after reconnection. Inspect LAN separation and topology.",
  "interview.chapter19.q05.takeaway": "Do not disconnect both PRP LANs or treat two ports on one switch as independent redundancy.",
  "interview.chapter19.q06.question": "How do you investigate an incorrect SOE sequence during a trip event?",
  "interview.chapter19.q06.answer": "SOE ordering depends on source timestamps, time synchronization, timestamp quality and event buffering. SCADA arrival order can differ from the actual event order.",
  "interview.chapter19.q06.step01": "Collect IED event records and SCADA SOE exports for the same incident.",
  "interview.chapter19.q06.step02": "Check UTC/time zone handling and whether devices were synchronized.",
  "interview.chapter19.q06.step03": "Compare source timestamps, timestamp quality and server receive times.",
  "interview.chapter19.q06.step04": "Inspect SNTP/PTP/IRIG-B source status, offsets and holdover alarms.",
  "interview.chapter19.q06.step05": "Check event buffering, gateway translation and report delay.",
  "interview.chapter19.q06.step06": "Correct the verified cause and perform a controlled multi-event test.",
  "interview.chapter19.q06.scenario": "SCADA shows breaker open before protection trip, but the relay clock is several seconds ahead of the BCU. Repair synchronization and retest ordering.",
  "interview.chapter19.q06.takeaway": "Do not reorder records manually to make an event sequence appear correct.",
  "interview.chapter19.q07.question": "A breaker close command is rejected even though the HMI shows all permissives healthy. How do you troubleshoot?",
  "interview.chapter19.q07.answer": "The HMI display may not reflect every IED-level permissive or the configured control model. Control failures require examination of authority, interlocking, SBO sequence and device response.",
  "interview.chapter19.q07.step01": "Confirm the equipment is in an approved isolated test state and remote control is permitted.",
  "interview.chapter19.q07.step02": "Check Local/Remote, operator authority and command object reference.",
  "interview.chapter19.q07.step03": "Inspect CILO, synchrocheck, spring charge and other required permissives.",
  "interview.chapter19.q07.step04": "Verify direct-operate or SBO workflow, select timeout and origin attributes.",
  "interview.chapter19.q07.step05": "Read the device command response and event log, not just the HMI message.",
  "interview.chapter19.q07.step06": "Correct the underlying configuration or condition and repeat the approved test.",
  "interview.chapter19.q07.scenario": "The HMI permissive tag is stale while CILO reports blocked. Fix acquisition/quality handling rather than bypassing the interlock.",
  "interview.chapter19.q07.takeaway": "Never force a breaker close to demonstrate successful commissioning.",
  "interview.chapter19.q08.question": "IEC 104 gateway is connected to RCC but some indications are wrong. What is your troubleshooting method?",
  "interview.chapter19.q08.answer": "IEC 104 link health does not prove correct information-object mapping, quality, timestamps or command handling. Diagnose source-to-gateway-to-master mapping point by point.",
  "interview.chapter19.q08.step01": "Identify affected IOAs, types and common address from the approved point list.",
  "interview.chapter19.q08.step02": "Verify corresponding IED/SCADA source values and quality.",
  "interview.chapter19.q08.step03": "Inspect gateway mapping, inversion, timestamp conversion and scaling.",
  "interview.chapter19.q08.step04": "Check IEC 104 spontaneous transmission and General Interrogation behavior.",
  "interview.chapter19.q08.step05": "Compare gateway transmit capture with RCC received values.",
  "interview.chapter19.q08.step06": "Retest corrected points and ensure other mapped points remain unaffected.",
  "interview.chapter19.q08.scenario": "RCC shows a feeder disconnector open when it is closed because the gateway point polarity was inverted. Correct the mapping and document the test.",
  "interview.chapter19.q08.takeaway": "Use source, gateway and control-centre evidence to isolate the first wrong stage.",
  "interview.chapter19.q09.question": "How do you diagnose intermittent MMS disconnections across multiple IEDs?",
  "interview.chapter19.q09.answer": "Intermittent outages may originate from congestion, switch errors, routing, duplicated addresses, server resource exhaustion or session timeouts. A time-correlated evidence set is essential.",
  "interview.chapter19.q09.step01": "Build a timeline from SCADA logs and IED communication alarms.",
  "interview.chapter19.q09.step02": "Check switch port errors, interface utilization, MAC flapping and redundancy events.",
  "interview.chapter19.q09.step03": "Inspect duplicate IP/ARP anomalies and TCP retransmissions in captures.",
  "interview.chapter19.q09.step04": "Review server CPU, memory, connection limits and MMS client behavior.",
  "interview.chapter19.q09.step05": "Correlate disconnects with backups, network changes or traffic bursts.",
  "interview.chapter19.q09.step06": "Apply one controlled correction and verify stability over an agreed observation period.",
  "interview.chapter19.q09.scenario": "Multiple relays disconnect at the same minute during a scheduled network scan. Confirm correlation and review authorized scan scope with the cybersecurity team.",
  "interview.chapter19.q09.takeaway": "Avoid restarting all IEDs before collecting evidence.",
  "interview.chapter19.q10.question": "What is your process for a multi-vendor SCD or firmware change during SAT?",
  "interview.chapter19.q10.answer": "A late SCD or firmware change can affect object references, DataSets, GOOSE subscriptions, report control settings and vendor project compatibility. Changes require impact assessment and regression testing.",
  "interview.chapter19.q10.step01": "Identify the exact devices, firmware and SCL revisions affected.",
  "interview.chapter19.q10.step02": "Back up vendor projects and installed configurations.",
  "interview.chapter19.q10.step03": "Run SCL validation and compare the approved station model with new exports.",
  "interview.chapter19.q10.step04": "Review MMS references, RCBs, GoCBs, confRev and subscriber mapping.",
  "interview.chapter19.q10.step05": "Deploy only under approved change control and maintain rollback artifacts.",
  "interview.chapter19.q10.step06": "Run targeted regression tests and update as-built documentation.",
  "interview.chapter19.q10.scenario": "An updated publisher firmware changes GOOSE DataSet structure. Retest every subscriber that depends on the publisher before SAT sign-off.",
  "interview.chapter19.q10.takeaway": "A successful configuration download is not proof of system interoperability.",
  "interview.chapter19.q11.question": "How do you handle a critical FAT/SAT defect that cannot be resolved immediately?",
  "interview.chapter19.q11.answer": "Critical defects require a clear risk assessment, containment, ownership and formal disposition. Testing may continue only where safe and authorized; acceptance should not hide unresolved functions.",
  "interview.chapter19.q11.step01": "Log the defect with equipment ID, reproducible steps and expected/actual results.",
  "interview.chapter19.q11.step02": "Capture logs, screenshots, packet traces and configuration versions.",
  "interview.chapter19.q11.step03": "Classify severity and operational or safety impact with responsible engineers.",
  "interview.chapter19.q11.step04": "Define containment and stop affected tests if needed.",
  "interview.chapter19.q11.step05": "Assign corrective action, retest criteria and due date.",
  "interview.chapter19.q11.step06": "Obtain formal review of residual risk and acceptance status.",
  "interview.chapter19.q11.scenario": "An interlocking signal remains unreliable before energization. Keep the function open as a blocking defect rather than marking the test passed.",
  "interview.chapter19.q11.takeaway": "A punch-list item is not closed until its fix is verified.",
  "interview.chapter19.q12.question": "Explain a structured root-cause analysis after a SAS integration failure.",
  "interview.chapter19.q12.answer": "Root-cause analysis should distinguish symptoms from the underlying defect and establish evidence linking the cause to the failure. Corrective actions should include prevention and regression checks.",
  "interview.chapter19.q12.step01": "State the failure, affected scope and impact in precise terms.",
  "interview.chapter19.q12.step02": "Build a timeline using device logs, SCADA events and network captures.",
  "interview.chapter19.q12.step03": "List plausible causes across field, IED, network, protocol, database and HMI layers.",
  "interview.chapter19.q12.step04": "Test hypotheses against observations without making unsafe changes.",
  "interview.chapter19.q12.step05": "Document the confirmed cause, correction and verification results.",
  "interview.chapter19.q12.step06": "Update engineering checklists, baselines or tests to prevent recurrence.",
  "interview.chapter19.q12.scenario": "A GOOSE subscriber fails after a switch replacement. Evidence shows the switch port dropped the required VLAN; revise the switch acceptance checklist.",
  "interview.chapter19.q12.takeaway": "An interview answer is stronger when it explains why other suspected causes were ruled out.",
  "interview.chapter20.q01.question": "In two minutes, explain the complete SAS signal path from a breaker to the control centre.",
  "interview.chapter20.q01.answer": "Start with the breaker auxiliary contact, IED input and IEC 61850 data object. The station SCADA acquires the value using its configured MMS reporting or other acquisition service, then maps it to a database point and HMI symbol. A station gateway separately maps approved signals to the control-centre protocol, commonly IEC 60870-5-104. The status, quality and event timestamp must remain consistent throughout.",
  "interview.chapter20.q01.step01": "Identify the physical contact and IED terminal.",
  "interview.chapter20.q01.step02": "Verify the IED data reference, such as XCBR.Pos.stVal, quality and timestamp.",
  "interview.chapter20.q01.step03": "Confirm DataSet, RCB and MMS report delivery to SCADA.",
  "interview.chapter20.q01.step04": "Verify SCADA point mapping, alarm/SOE and HMI symbol.",
  "interview.chapter20.q01.step05": "Check gateway point address, type, quality mapping and control-centre receipt.",
  "interview.chapter20.q01.scenario": "IED shows breaker Open, local HMI shows Open, but RCC shows Closed. Isolate the fault at gateway mapping, IEC 104 transfer or RCC database rather than changing the relay.",
  "interview.chapter20.q01.takeaway": "Give the path in order and identify the first stage with incorrect data.",
  "interview.chapter20.q02.question": "An IED responds to ping, but the SCADA server cannot establish MMS communication. What do you check?",
  "interview.chapter20.q02.answer": "Ping proves only that ICMP reachability may exist. MMS uses TCP port 102 and application association services, so firewall policy, TCP connectivity, service availability and client/server compatibility must be verified separately.",
  "interview.chapter20.q02.step01": "Confirm correct IP, subnet, VLAN and physical link.",
  "interview.chapter20.q02.step02": "Test TCP port 102 reachability from the actual SCADA host.",
  "interview.chapter20.q02.step03": "Check IED MMS server enablement and allowed client connections.",
  "interview.chapter20.q02.step04": "Inspect association attempts and error messages in SCADA logs or Wireshark.",
  "interview.chapter20.q02.step05": "Check supported services, configuration revisions and server capacity.",
  "interview.chapter20.q02.step06": "Retest association and confirm a valid data read or report.",
  "interview.chapter20.q02.scenario": "A laptop pings the relay but SCADA shows connection refused on TCP 102. Check IED service and access restrictions before altering RCB settings.",
  "interview.chapter20.q02.takeaway": "Ping success does not prove IEC 61850 application connectivity.",
  "interview.chapter20.q03.question": "MMS association is healthy, but breaker status is not updating. Explain your troubleshooting sequence.",
  "interview.chapter20.q03.answer": "A live MMS association is not the same as correct report delivery. The source object, DataSet, Report Control Block and SCADA mapping must all be consistent. For polling systems, inspect the polling request and response instead.",
  "interview.chapter20.q03.step01": "Confirm the IED source value changes and has valid quality.",
  "interview.chapter20.q03.step02": "Check the expected DataSet member and functional constraint.",
  "interview.chapter20.q03.step03": "Inspect RCB enabled state, reservation, trigger options and report identifier.",
  "interview.chapter20.q03.step04": "Capture report traffic and verify the object reference and value.",
  "interview.chapter20.q03.step05": "Check SCADA acquisition status, tag mapping and HMI binding.",
  "interview.chapter20.q03.step06": "Correct the first failed stage and repeat the controlled test.",
  "interview.chapter20.q03.scenario": "After a SCADA restart, indications freeze although the association returns. Verify that the client re-enables the intended RCB instance.",
  "interview.chapter20.q03.takeaway": "Distinguish association, acquisition and visualization.",
  "interview.chapter20.q04.question": "GOOSE packets are visible in Wireshark but the subscriber output does not operate. Why?",
  "interview.chapter20.q04.answer": "GOOSE packet visibility proves network delivery at the capture point, not that the subscriber accepts the message or its application logic operates. Subscription matching, DataSet structure, configuration revision, quality and interlocks can all block the intended action.",
  "interview.chapter20.q04.step01": "Verify publisher GoCB, DataSet and actual transmitted values.",
  "interview.chapter20.q04.step02": "Compare APPID, multicast MAC, VLAN and confRev with subscriber engineering.",
  "interview.chapter20.q04.step03": "Confirm expected DataSet member order, types and external references.",
  "interview.chapter20.q04.step04": "Inspect subscriber communication supervision and quality checks.",
  "interview.chapter20.q04.step05": "Verify downstream logic, permissives and output mapping.",
  "interview.chapter20.q04.step06": "Perform an isolated, approved functional test with trip outputs controlled.",
  "interview.chapter20.q04.scenario": "Publisher changes a permissive, stNum increments, but subscriber does not respond after an SCD update. Compare confRev and imported subscriber mapping.",
  "interview.chapter20.q04.takeaway": "Do not bypass protection or interlocks to make a GOOSE test pass.",
  "interview.chapter20.q05.question": "How do you prove PRP redundancy during FAT without causing an outage?",
  "interview.chapter20.q05.answer": "PRP dual-attached nodes send duplicate frames over independent LAN A and LAN B. A valid redundancy test verifies communication continuity during an approved single-LAN failure and restores both paths afterward.",
  "interview.chapter20.q05.step01": "Review topology and confirm the two LANs are independent.",
  "interview.chapter20.q05.step02": "Check DANP ports, switch links and redundancy diagnostics.",
  "interview.chapter20.q05.step03": "Establish baseline MMS, GOOSE and alarm behavior.",
  "interview.chapter20.q05.step04": "Under an approved FAT procedure, isolate one LAN path.",
  "interview.chapter20.q05.step05": "Verify continuity, packet loss indicators and device alarms.",
  "interview.chapter20.q05.step06": "Restore the LAN, repeat for the other path if authorized, and record evidence.",
  "interview.chapter20.q05.scenario": "SCADA stays online when LAN A is disconnected, but a switch alarm appears. This can be expected; investigate if any required data path actually fails.",
  "interview.chapter20.q05.takeaway": "Do not confuse PRP with RSTP or HSR.",
  "interview.chapter20.q06.question": "A breaker Close command from HMI is rejected. How do you diagnose it safely?",
  "interview.chapter20.q06.answer": "Breaker control depends on operator authority, Local/Remote status, the IEC 61850 control model, device permissives and the physical switching circuit. A rejected command can be correct behavior when an interlock is not satisfied.",
  "interview.chapter20.q06.step01": "Confirm authorization and equipment test isolation.",
  "interview.chapter20.q06.step02": "Verify the selected breaker and HMI command mapping.",
  "interview.chapter20.q06.step03": "Check Local/Remote mode and operator access rights.",
  "interview.chapter20.q06.step04": "Inspect CSWI/CILO permissives, synchrocheck and interlocking logic.",
  "interview.chapter20.q06.step05": "Check Direct Operate or SBO select/operate sequence and diagnostic response.",
  "interview.chapter20.q06.step06": "Verify command outcome using independent XCBR feedback; record rejection reason.",
  "interview.chapter20.q06.scenario": "Close is rejected because an earthing switch is closed. Confirm the interlock and report the expected rejection; never force the close.",
  "interview.chapter20.q06.takeaway": "A safe refusal is not automatically a software defect.",
  "interview.chapter20.q07.question": "SOE event order is incorrect after commissioning. What could cause it?",
  "interview.chapter20.q07.answer": "Incorrect SOE order may come from clock drift, unsynchronized IEDs, UTC/time-zone conversion, different timestamp sources, delayed reporting or SCADA sorting by arrival time rather than event time.",
  "interview.chapter20.q07.step01": "Compare IED clock against the approved time source.",
  "interview.chapter20.q07.step02": "Check NTP/SNTP/PTP/IRIG-B configuration as applicable.",
  "interview.chapter20.q07.step03": "Inspect event timestamp, time-quality flags and server arrival time.",
  "interview.chapter20.q07.step04": "Confirm UTC and local time conversions across systems.",
  "interview.chapter20.q07.step05": "Generate two safe test events in known order.",
  "interview.chapter20.q07.step06": "Correct synchronization or display processing and repeat the SOE test.",
  "interview.chapter20.q07.scenario": "A trip appears before protection pickup in SCADA although relay logs show the opposite. Compare source timestamps and time-quality before blaming logic.",
  "interview.chapter20.q07.takeaway": "Always distinguish event time from receipt time.",
  "interview.chapter20.q08.question": "The control centre receives IEC 104 indications but remote commands fail. Where do you look?",
  "interview.chapter20.q08.answer": "IEC 104 monitoring and control can use different mappings, permissions and command semantics. Successful indications do not prove that command addresses, select/execute sequences and interlocks are configured correctly.",
  "interview.chapter20.q08.step01": "Check gateway IEC 104 connection and command permissions.",
  "interview.chapter20.q08.step02": "Verify command Type ID, common address and information object address.",
  "interview.chapter20.q08.step03": "Check select/execute behavior and cause-of-transmission handling.",
  "interview.chapter20.q08.step04": "Trace gateway-to-IED control mapping and IEC 61850 control model.",
  "interview.chapter20.q08.step05": "Verify Local/Remote and device interlocks.",
  "interview.chapter20.q08.step06": "Use an approved isolated command test and review confirmations.",
  "interview.chapter20.q08.scenario": "RCC sees breaker status but receives negative confirmation for Close. Inspect IEC 104 command mapping and IED rejection reason.",
  "interview.chapter20.q08.takeaway": "Treat remote commands as safety-critical; do not test on live equipment without authorization.",
  "interview.chapter20.q09.question": "What is your method for diagnosing a multi-vendor IED integration issue?",
  "interview.chapter20.q09.answer": "First verify the device's actual IEC 61850 capabilities and deployed configuration, then compare the station SCL engineering model with online behavior. Different vendor tools may express similar services differently, so packet evidence and object references are useful neutral references.",
  "interview.chapter20.q09.step01": "Record device model, firmware, vendor tool and SCL file revisions.",
  "interview.chapter20.q09.step02": "Validate ICD/IID/CID/SCD consistency and actual online model.",
  "interview.chapter20.q09.step03": "Compare DataSets, RCBs, GoCBs, confRev and data types.",
  "interview.chapter20.q09.step04": "Verify IP/VLAN and network transport separately.",
  "interview.chapter20.q09.step05": "Use IEC 61850 browser and Wireshark captures for independent evidence.",
  "interview.chapter20.q09.step06": "Document correction, approval and regression test.",
  "interview.chapter20.q09.scenario": "After replacing an IED, SCADA reports work but a GOOSE subscriber flags configuration mismatch. Compare the new device's publisher confRev and DataSet.",
  "interview.chapter20.q09.takeaway": "Do not assume an imported ICD represents the installed configuration.",
  "interview.chapter20.q10.question": "During FAT you discover 15 unmapped alarms. How do you manage the defect?",
  "interview.chapter20.q10.answer": "FAT issues should be documented with traceable references, severity, responsible owner, corrective action and retest evidence. The goal is controlled closure, not hiding exceptions to achieve sign-off.",
  "interview.chapter20.q10.step01": "Record each alarm with signal-list ID, expected result and observed result.",
  "interview.chapter20.q10.step02": "Capture source values, screenshots and relevant logs.",
  "interview.chapter20.q10.step03": "Classify impact and assign the appropriate engineering owner.",
  "interview.chapter20.q10.step04": "Correct mapping or alarm logic through change control.",
  "interview.chapter20.q10.step05": "Retest each affected point and related functionality.",
  "interview.chapter20.q10.step06": "Update punch list and obtain required acceptance approval.",
  "interview.chapter20.q10.scenario": "A new HMI database import removes alarm priorities for several feeder points. Restore the approved configuration and regression-test all affected alarms.",
  "interview.chapter20.q10.takeaway": "Explain defect tracking as well as technical diagnosis.",
  "interview.chapter20.q11.question": "Explain the difference between SNMP and SNTP in a substation network.",
  "interview.chapter20.q11.answer": "SNMP monitors managed network devices using manager/agent polling, MIB/OID values and notifications such as traps. SNTP is a simpler time synchronization protocol based on NTP messaging. They solve different problems and may both be used in an SAS network.",
  "interview.chapter20.q11.step01": "Identify which switches and servers support SNMP monitoring.",
  "interview.chapter20.q11.step02": "Check SNMP version, credentials, polling reachability and trap destinations.",
  "interview.chapter20.q11.step03": "Verify interface/link alarms and relevant redundancy diagnostics.",
  "interview.chapter20.q11.step04": "Identify the configured time source and clients for SNTP/NTP.",
  "interview.chapter20.q11.step05": "Compare clock status and SOE timestamps separately from SNMP alarms.",
  "interview.chapter20.q11.scenario": "A switch reports a fibre-port-down SNMP trap while relay clocks remain synchronized. Network monitoring and time synchronization are independent functions.",
  "interview.chapter20.q11.takeaway": "SNMP is monitoring; SNTP is time synchronization.",
  "interview.chapter20.q12.question": "How do you answer a question about work you have studied but not performed on site?",
  "interview.chapter20.q12.answer": "Be precise about the level of exposure. Explain what you actually configured or tested in training, which steps you understand conceptually, and which site tasks would require supervision. Technical accuracy and transparency matter more than claiming unsupported commissioning experience.",
  "interview.chapter20.q12.step01": "State the actual context: project, FAT lab, simulation or study.",
  "interview.chapter20.q12.step02": "Describe the exact device, tool, configuration and result you personally handled.",
  "interview.chapter20.q12.step03": "Explain the correct engineering procedure and safety controls.",
  "interview.chapter20.q12.step04": "Identify what you have not yet done independently.",
  "interview.chapter20.q12.step05": "Offer a relevant troubleshooting walkthrough or demonstration.",
  "interview.chapter20.q12.scenario": "If asked whether you independently commissioned a PRP network, describe your genuine lab or observation experience rather than inventing a site commissioning claim.",
  "interview.chapter20.q12.takeaway": "An interviewer can probe details; accurate experience descriptions build credibility.",
  "interview.ui.eyebrow": "SAS ENGINEERING HUB / INTERVIEW PREPARATION",
  "interview.ui.title": "Substation Automation Interview Preparation",
  "interview.ui.downloadAllPdf": "Download PDF — All 20 Chapters",
  "interview.ui.downloadChapterPdf": "Download PDF — Current Chapter",
  "interview.ui.exp2to3": "2–3 Years Experience",
  "interview.ui.begToAdv": "Beginner to Advanced",
  "interview.ui.pracTs": "Practical Troubleshooting",
  "interview.ui.technicalChapters": "Technical Chapters",
  "interview.ui.detailedAnswer": "Detailed Answer",
  "interview.ui.stepByStep": "Step-by-Step Explanation",
  "interview.ui.practicalScenario": "Practical Engineering Scenario",
  "interview.ui.interviewTip": "Interview Tip",
  "interview.ui.interviewTipColon": "Interview Tip:",
  "interview.ui.expandAll": "Expand all",
  "interview.ui.collapseAll": "Collapse all",
  "interview.ui.searchPlaceholder": "Search this chapter...",
  "interview.ui.prevChapter": "Previous chapter",
  "interview.ui.nextChapter": "Next chapter",
  "interview.ui.noMatching": "No matching questions. Try a different search term.",
  "interview.ui.pdfAllSubtitle": "All 20 Chapters - Beginner to Advanced",
  "ui.top.testingGuidance": "Testing Guidance",
  "ui.top.osiModel": "OSI Model",
  "ui.top.sldOperation": "SLD & Operation",
  "ui.top.iedSignals": "IED & Signals",
  "ui.top.toolsTest": "Tools & Test",
  "ui.top.alarmsEvents": "Alarms / Events",
  "ui.top.searchMenu": "Search menu...",
  "ui.top.noMatchingModules": "No matching modules",
  "ui.top.displayLanguage": "Display language",
  "ui.top.completeCourse": "COMPLETE ENGINEERING COURSE",
  "ui.top.courseProgress": "Course progress",
  "ui.top.markCompleted": "Mark as completed",
  "ui.top.engWorkflow": "Engineering workflow",
  "ui.top.pracApp": "Practical engineering application",
  "ui.top.engCheck": "Engineering check:",
  "ui.top.viewFullSize": "View full size",
  "interview.ui.chapterWord": "Chapter",
  "ui.label.0001": "Substation Workspace",
  "ui.label.0002": "132/33/11kV SLD",
  "ui.label.0003": "SCADA / HMI Operator Station",
  "ui.label.0004": "IED Explorer",
  "ui.label.0005": "IED Signal Chain & Mapping",
  "ui.label.0006": "PRP / HSR Network",
  "ui.label.0007": "GOOSE Lab",
  "ui.label.0008": "MMS & RCB Lab (TCP/102)",
  "ui.label.0009": "Modbus TCP Lab (TCP/502)",
  "ui.label.0010": "IEC-104 Lab (TCP/2404)",
  "ui.label.0011": "OPC UA Lab (TCP/4840)",
  "ui.label.0012": "Signal Mapping & SCL",
  "ui.label.0013": "Fault Injection",
  "ui.label.0014": "FAT / SAT Laboratory",
  "ui.label.0015": "IEC 61850 Digital Substation",
  "ui.label.0016": "Interview Preparation",
  "ui.label.0017": "CCNA Networking Academy",
  "ui.label.0018": "Training (EN/TE)",
  "ui.label.0019": "Training",
  "ui.label.0020": "Your Workspace",
  "ui.label.0021": "Select language",
  "ui.label.0022": "Available languages",
  "ui.label.0023": "Offline translations are available for supported interface labels. Other page content remains unchanged until translated locally.",
  "ui.label.0024": "Guest User",
  "ui.label.0025": "Sign In",
  "ui.label.0026": "Sign Up",
  "ui.label.0027": "Continue as Guest",
  "ui.label.0028": "Sign in to personalize your experience",
  "ui.label.0029": "or continue as Guest",
  "ui.label.0030": "Engineering Hub",
  "ui.label.0031": "Opening Page",
  "ui.label.0032": "My Profile",
  "ui.label.0033": "Learning Progress",
  "ui.label.0034": "Edit Profile",
  "ui.label.0035": "Change Password",
  "ui.label.0036": "Sign Out",
  "ui.label.0037": "Admin Dashboard",
  "ui.label.0038": "Sim Live",
  "ui.label.0039": "Sim Paused",
  "ui.label.0040": "Dismiss",
  "ui.label.0041": "Private engineering workspace",
  "ui.label.0042": "132/33/11 kV Digital Twin & Academies",
  "ui.label.0043": "Notifications & System Status",
  "ui.label.0044": "Search topics, labs, protocols, or learning modules...",
  "ui.label.0045": "Go To Substation Automation",
  "ui.label.0046": "Your Substation Automation Workspace",
  "ui.label.0047": "LEARN • CONFIGURE • SIMULATE • TROUBLESHOOT • COMMISSION",
  "ui.label.0048": "ENTER 132/33/11 kV SLD →",
  "ui.label.0049": "Substation Automation / Practice Lab",
  "ui.label.0050": "132 / 33 / 11 kV Substation",
  "ui.label.0051": "Explore the equipment. Follow the power. Understand the automation.",
  "ui.label.0052": "Open SLD",
  "ui.label.0053": "▷ Guided Practice",
  "ui.label.0054": "Station Import Load",
  "ui.label.0055": "Energized Bays",
  "ui.label.0056": "Live simulation status",
  "ui.label.0057": "Transformers T1 & T2",
  "ui.label.0058": "Configured devices",
  "ui.label.0059": "Active Alarms",
  "ui.label.0060": "System Healthy",
  "ui.label.0061": "Review active alarms",
  "ui.label.0062": "Demo: Trip Feeder 03 Cascade",
  "ui.label.0063": "Communication Protocol Overview — 132/33/11 kV Multi-Protocol SAS Architecture",
  "ui.label.0064": "Live status across all six station, bay, metering, telecontrol, historian, and time-synchronization protocols. Click any card to open its dedicated communication workspace.",
  "ui.label.0065": "Endpoints",
  "ui.label.0066": "Active Signals",
  "ui.label.0067": "Transport",
  "ui.label.0068": "Offline translations are available for supported interface labels. Other page content remains unchanged until translated locally.:",
  "ui.label.0069": "Interactive IPv4 CIDR / VLSM Subnet Calculator",
  "ui.label.0070": "Interactive IPv4 CIDR / VLSM Subnet Calculator:",
  "ui.label.0071": "Modbus TCP Client Polling Configuration",
  "ui.label.0072": "Modbus TCP Client Polling Configuration:",
  "ui.label.0073": "Backplane Module & Slot Configuration",
  "ui.label.0074": "Backplane Module & Slot Configuration:",
  "ui.label.0075": "VLAN 20 — GOOSE Multicast (0x88B8)",
  "ui.label.0076": "VLAN 20 — GOOSE Multicast (0x88B8):",
  "ui.label.0077": "Interactive Packet Flow Animator",
  "ui.label.0078": "Interactive Packet Flow Animator:",
  "ui.label.0079": "Interactive Single-Line Diagram",
  "ui.label.0080": "Interactive Single-Line Diagram:",
  "ui.label.0081": "Northbound Telecontrol to RCC",
  "ui.label.0082": "Northbound Telecontrol to RCC:",
  "ui.label.0083": "No IEDs match these filters.",
  "ui.label.0084": "No IEDs match these filters.:",
  "ui.label.0085": "EXPECTED ACCEPTANCE CRITERIA",
  "ui.label.0086": "EXPECTED ACCEPTANCE CRITERIA:",
  "ui.label.0087": "Gateway translates MMS → IOA",
  "ui.label.0088": "Gateway translates MMS → IOA:",
  "ui.label.0089": "Self-Supervision & Watchdog",
  "ui.label.0090": "Self-Supervision & Watchdog:",
  "ui.label.0091": "Standard Ports & EtherTypes",
  "ui.label.0092": "Standard Ports & EtherTypes:",
  "ui.label.0093": "Factory Acceptance Testing",
  "ui.label.0094": "Factory Acceptance Testing:",
  "ui.label.0095": "Industrial Ethernet Switch",
  "ui.label.0096": "Industrial Ethernet Switch:",
  "ui.label.0097": "Fault Injection Scenarios",
  "ui.label.0098": "Fault Injection Scenarios:",
  "ui.label.0099": "30 IEC • 20 Int • 30 CCNA",
  "ui.label.0100": "30 IEC • 20 Int • 30 CCNA:",
  "ui.label.0101": "StatusCode: Good (0x0000)",
  "ui.label.0102": "StatusCode: Good (0x0000):",
  "ui.label.0103": "Start Test & Capture SOE",
  "ui.label.0104": "Start Test & Capture SOE:",
  "ui.label.0105": "Site Acceptance Testing",
  "ui.label.0106": "Site Acceptance Testing:",
  "ui.label.0107": "State Change Simulation",
  "ui.label.0108": "State Change Simulation:",
  "ui.label.0109": "MMXU1 (TotW / PPV / A):",
  "ui.label.0110": "Key Takeaways & Checks",
  "ui.label.0111": "Key Takeaways & Checks:",
  "ui.label.0112": "Electrical Connections",
  "ui.label.0113": "Electrical Connections:",
  "ui.label.0114": "out-of-band management",
  "ui.label.0115": "out-of-band management:",
  "ui.label.0116": "Derived SCADA 52a/52b:",
  "ui.label.0117": "General Interrogation",
  "ui.label.0118": "General Interrogation:",
  "ui.label.0119": "Highlight connections",
  "ui.label.0120": "Highlight connections:",
  "ui.label.0121": "Front South Elevation",
  "ui.label.0122": "Front South Elevation:",
  "ui.label.0123": "Parameter Description",
  "ui.label.0124": "Parameter Description:",
  "ui.label.0125": "Checkpoints / Remarks",
  "ui.label.0126": "Checkpoints / Remarks:",
  "ui.label.0127": "Gateway IEC 61850 Map",
  "ui.label.0128": "Gateway IEC 61850 Map:",
  "ui.label.0129": "Result & Diagnostics",
  "ui.label.0130": "Result & Diagnostics:",
  "ui.label.0131": "Terms and Conditions",
  "ui.label.0132": "Terms and Conditions:",
  "ui.label.0133": "Single-Line Diagram",
  "ui.label.0134": "Single-Line Diagram:",
  "ui.label.0135": "Communication Block",
  "ui.label.0136": "Communication Block:",
  "ui.label.0137": "Root Cause Analysis",
  "ui.label.0138": "Root Cause Analysis:",
  "ui.label.0139": "Distance Protection",
  "ui.label.0140": "Distance Protection:",
  "ui.label.0141": "Industrial Ethernet",
  "ui.label.0142": "Industrial Ethernet:",
  "ui.label.0143": "Communication Flow",
  "ui.label.0144": "Communication Flow:",
  "ui.label.0145": "Preferred Language",
  "ui.label.0146": "Preferred Language:",
  "ui.label.0147": "PBKDF2 Salted Auth",
  "ui.label.0148": "PBKDF2 Salted Auth:",
  "ui.label.0149": "Signal Description",
  "ui.label.0150": "Signal Description:",
  "ui.label.0151": "Affected Endpoints",
  "ui.label.0152": "Affected Endpoints:",
  "ui.label.0153": "OPERATIONS CONSOLE",
  "ui.label.0154": "OPERATIONS CONSOLE:",
  "ui.label.0155": "Stop highlighting",
  "ui.label.0156": "Stop highlighting:",
  "ui.label.0157": "Verified Sessions",
  "ui.label.0158": "Verified Sessions:",
  "ui.label.0159": "serial connection",
  "ui.label.0160": "serial connection:",
  "ui.label.0161": "Published DataSet",
  "ui.label.0162": "Published DataSet:",
  "ui.label.0163": "Southbound Source",
  "ui.label.0164": "Southbound Source:",
  "ui.label.0165": "Loading / Cooling",
  "ui.label.0166": "Loading / Cooling:",
  "ui.label.0167": "Finish & Evaluate",
  "ui.label.0168": "Finish & Evaluate:",
  "ui.label.0169": "IEC 61850 Dataset",
  "ui.label.0170": "IEC 61850 Dataset:",
  "ui.label.0171": "Protection Relay",
  "ui.label.0172": "Protection Relay:",
  "ui.label.0173": "Operator Station",
  "ui.label.0174": "Operator Station:",
  "ui.label.0175": "Topology Summary",
  "ui.label.0176": "Topology Summary:",
  "ui.label.0177": "Rollover Console",
  "ui.label.0178": "Rollover Console:",
  "ui.label.0179": "Firewall Cluster",
  "ui.label.0180": "Firewall Cluster:",
  "ui.label.0181": "Association Loss",
  "ui.label.0182": "Association Loss:",
  "ui.label.0183": "Ethertype Suffix",
  "ui.label.0184": "Ethertype Suffix:",
  "ui.label.0185": "Return to Normal",
  "ui.label.0186": "Return to Normal:",
  "ui.label.0187": "Circuit Breaker",
  "ui.label.0188": "Circuit Breaker:",
  "ui.label.0189": "Protection Trip",
  "ui.label.0190": "Protection Trip:",
  "ui.label.0191": "Addressing Plan",
  "ui.label.0192": "Addressing Plan:",
  "ui.label.0193": "Live Monitoring",
  "ui.label.0194": "Live Monitoring:",
  "ui.label.0195": "Troubleshooting",
  "ui.label.0196": "Troubleshooting:",
  "ui.label.0197": "Display options",
  "ui.label.0198": "Display options:",
  "ui.label.0199": "Synch-Check Ref",
  "ui.label.0200": "Synch-Check Ref:",
  "ui.label.0201": "IED Connections",
  "ui.label.0202": "IED Connections:",
  "ui.label.0203": "Data Attributes",
  "ui.label.0204": "Data Attributes:",
  "ui.label.0205": "IED INFORMATION",
  "ui.label.0206": "IED INFORMATION:",
  "ui.label.0207": "Sequence Number",
  "ui.label.0208": "Sequence Number:",
  "ui.label.0209": "Failed Segments",
  "ui.label.0210": "Failed Segments:",
  "ui.label.0211": "Manual Transfer",
  "ui.label.0212": "Manual Transfer:",
  "ui.label.0213": "Fast Protection",
  "ui.label.0214": "Fast Protection:",
  "ui.label.0215": "Timed Evaluator",
  "ui.label.0216": "Timed Evaluator:",
  "ui.label.0217": "Synchronization",
  "ui.label.0218": "Synchronization:",
  "ui.label.0219": "Firmware / SCL:",
  "ui.label.0220": "MMS Association",
  "ui.label.0221": "MMS Association:",
  "ui.label.0222": "SCADA Tag / HMI",
  "ui.label.0223": "SCADA Tag / HMI:",
  "ui.label.0224": "Retransmission",
  "ui.label.0225": "Retransmission:",
  "ui.label.0226": "Privacy Policy",
  "ui.label.0227": "Privacy Policy:",
  "ui.label.0228": "Distance-Aware",
  "ui.label.0229": "Distance-Aware:",
  "ui.label.0230": "LAN Identifier",
  "ui.label.0231": "LAN Identifier:",
  "ui.label.0232": "Reachable IEDs",
  "ui.label.0233": "Reachable IEDs:",
  "ui.label.0234": "Busbar Section",
  "ui.label.0235": "Busbar Section:",
  "ui.label.0236": "Specialization",
  "ui.label.0237": "Specialization:",
  "ui.label.0238": "Firmware / SCL",
  "ui.label.0239": "OTI / WTI Temp",
  "ui.label.0240": "OTI / WTI Temp:",
  "ui.label.0241": "IEC 61850 Ref:",
  "ui.label.0242": "Line Isolator",
  "ui.label.0243": "Line Isolator:",
  "ui.label.0244": "Disconnectors",
  "ui.label.0245": "Disconnectors:",
  "ui.label.0246": "Communication",
  "ui.label.0247": "Communication:",
  "ui.label.0248": "Configuration",
  "ui.label.0249": "Configuration:",
  "ui.label.0250": "Commissioning",
  "ui.label.0251": "Commissioning:",
  "ui.label.0252": "Key Takeaways",
  "ui.label.0253": "Key Takeaways:",
  "ui.label.0254": "Derived SCADA",
  "ui.label.0255": "Derived SCADA:",
  "ui.label.0256": "Wildcard Mask",
  "ui.label.0257": "Wildcard Mask:",
  "ui.label.0258": "Quick Actions",
  "ui.label.0259": "Quick Actions:",
  "ui.label.0260": "Auto-Recloser",
  "ui.label.0261": "Auto-Recloser:",
  "ui.label.0262": "Function Code",
  "ui.label.0263": "Function Code:",
  "ui.label.0264": "Allowed VLANs",
  "ui.label.0265": "Allowed VLANs:",
  "ui.label.0266": "Bus Section A",
  "ui.label.0267": "Bus Section A:",
  "ui.label.0268": "Bus Section B",
  "ui.label.0269": "Bus Section B:",
  "ui.label.0270": "Preconditions",
  "ui.label.0271": "Preconditions:",
  "ui.label.0272": "MMS → IEC 104",
  "ui.label.0273": "MMS → IEC 104:",
  "ui.label.0274": "52 CB (Dbpos)",
  "ui.label.0275": "52 CB (Dbpos):",
  "ui.label.0276": "Earth Switch",
  "ui.label.0277": "Earth Switch:",
  "ui.label.0278": "Bus Isolator",
  "ui.label.0279": "Bus Isolator:",
  "ui.label.0280": "Bus Transfer",
  "ui.label.0281": "Bus Transfer:",
  "ui.label.0282": "Transformers",
  "ui.label.0283": "Transformers:",
  "ui.label.0284": "Disconnector",
  "ui.label.0285": "Disconnector:",
  "ui.label.0286": "Interlocking",
  "ui.label.0287": "Interlocking:",
  "ui.label.0288": "Architecture",
  "ui.label.0289": "Architecture:",
  "ui.label.0290": "Distribution",
  "ui.label.0291": "Distribution:",
  "ui.label.0292": "Disconnected",
  "ui.label.0293": "Disconnected:",
  "ui.label.0294": "Night Floods",
  "ui.label.0295": "Night Floods:",
  "ui.label.0296": "Broadcast IP",
  "ui.label.0297": "Broadcast IP:",
  "ui.label.0298": "Usable Range",
  "ui.label.0299": "Usable Range:",
  "ui.label.0300": "Usable Hosts",
  "ui.label.0301": "Usable Hosts:",
  "ui.label.0302": "IED Identity",
  "ui.label.0303": "IED Identity:",
  "ui.label.0304": "Access Ports",
  "ui.label.0305": "Access Ports:",
  "ui.label.0306": "Input Module",
  "ui.label.0307": "Input Module:",
  "ui.label.0308": "Cheat Sheets",
  "ui.label.0309": "Cheat Sheets:",
  "ui.label.0310": "Differential",
  "ui.label.0311": "Differential:",
  "ui.label.0312": "Synchrocheck",
  "ui.label.0313": "Synchrocheck:",
  "ui.label.0314": "Interruption",
  "ui.label.0315": "Interruption:",
  "ui.label.0316": "Measurements",
  "ui.label.0317": "Measurements:",
  "ui.label.0318": "Transmission",
  "ui.label.0319": "Transmission:",
  "ui.label.0320": "IEC-104 Link",
  "ui.label.0321": "IEC-104 Link:",
  "ui.label.0322": "CB Pos [ST]:",
  "ui.label.0323": "Bus Coupler",
  "ui.label.0324": "Bus Coupler:",
  "ui.label.0325": "Execute All",
  "ui.label.0326": "Execute All:",
  "ui.label.0327": "Engineering",
  "ui.label.0328": "Engineering:",
  "ui.label.0329": "Transformer",
  "ui.label.0330": "Transformer:",
  "ui.label.0331": "Diagnostics",
  "ui.label.0332": "Diagnostics:",
  "ui.label.0333": "Preparation",
  "ui.label.0334": "Preparation:",
  "ui.label.0335": "Description",
  "ui.label.0336": "Description:",
  "ui.label.0337": "Association",
  "ui.label.0338": "Association:",
  "ui.label.0339": "Certificate",
  "ui.label.0340": "Certificate:",
  "ui.label.0341": "Residential",
  "ui.label.0342": "Residential:",
  "ui.label.0343": "WAN Routing",
  "ui.label.0344": "WAN Routing:",
  "ui.label.0345": "Comm Health",
  "ui.label.0346": "Comm Health:",
  "ui.label.0347": "Subnet Mask",
  "ui.label.0348": "Subnet Mask:",
  "ui.label.0349": "Subnet mask",
  "ui.label.0350": "Subnet mask:",
  "ui.label.0351": "Phase Shift",
  "ui.label.0352": "Phase Shift:",
  "ui.label.0353": "Trunk Ports",
  "ui.label.0354": "Trunk Ports:",
  "ui.label.0355": "Process Bus",
  "ui.label.0356": "Process Bus:",
  "ui.label.0357": "Termination",
  "ui.label.0358": "Termination:",
  "ui.label.0359": "Maintenance",
  "ui.label.0360": "Maintenance:",
  "ui.label.0361": "Explanation",
  "ui.label.0362": "Explanation:",
  "ui.label.0363": "Supervision",
  "ui.label.0364": "Supervision:",
  "ui.label.0365": "Workstation",
  "ui.label.0366": "Workstation:",
  "ui.label.0367": "Earth Sw Q8",
  "ui.label.0368": "Earth Sw Q8:",
  "ui.label.0369": "Telecontrol",
  "ui.label.0370": "Telecontrol:",
  "ui.label.0371": "Reset View",
  "ui.label.0372": "Reset View:",
  "ui.label.0373": "Reset view",
  "ui.label.0374": "Reset view:",
  "ui.label.0375": "Substation",
  "ui.label.0376": "Substation:",
  "ui.label.0377": "Automation",
  "ui.label.0378": "Automation:",
  "ui.label.0379": "Laboratory",
  "ui.label.0380": "Laboratory:",
  "ui.label.0381": "Networking",
  "ui.label.0382": "Networking:",
  "ui.label.0383": "Switchyard",
  "ui.label.0384": "Switchyard:",
  "ui.label.0385": "Switchgear",
  "ui.label.0386": "Switchgear:",
  "ui.label.0387": "Protection",
  "ui.label.0388": "Protection:",
  "ui.label.0389": "Simulation",
  "ui.label.0390": "Simulation:",
  "ui.label.0391": "Configured",
  "ui.label.0392": "Configured:",
  "ui.label.0393": "Diagnostic",
  "ui.label.0394": "Diagnostic:",
  "ui.label.0395": "Topologies",
  "ui.label.0396": "Topologies:",
  "ui.label.0397": "Redundancy",
  "ui.label.0398": "Redundancy:",
  "ui.label.0399": "Interfaces",
  "ui.label.0400": "Interfaces:",
  "ui.label.0401": "Procedures",
  "ui.label.0402": "Procedures:",
  "ui.label.0403": "Subscriber",
  "ui.label.0404": "Subscriber:",
  "ui.label.0405": "References",
  "ui.label.0406": "References:",
  "ui.label.0407": "Industrial",
  "ui.label.0408": "Industrial:",
  "ui.label.0409": "Root Cause",
  "ui.label.0410": "Root Cause:",
  "ui.label.0411": "Media Type",
  "ui.label.0412": "Media Type:",
  "ui.label.0413": "IEC Legend",
  "ui.label.0414": "IEC Legend:",
  "ui.label.0415": "Op Counter",
  "ui.label.0416": "Op Counter:",
  "ui.label.0417": "Reactive Q",
  "ui.label.0418": "Reactive Q:",
  "ui.label.0419": "Apparent S",
  "ui.label.0420": "Apparent S:",
  "ui.label.0421": "Topic-wise",
  "ui.label.0422": "Topic-wise:",
  "ui.label.0423": "Forwarding",
  "ui.label.0424": "Forwarding:",
  "ui.label.0425": "Permissive",
  "ui.label.0426": "Permissive:",
  "ui.label.0427": "Continuity",
  "ui.label.0428": "Continuity:",
  "ui.label.0429": "Hypothesis",
  "ui.label.0430": "Hypothesis:",
  "ui.label.0431": "Line DS Q9",
  "ui.label.0432": "Line DS Q9:",
  "ui.label.0433": "Northbound",
  "ui.label.0434": "Northbound:",
  "ui.label.0435": "Event Log",
  "ui.label.0436": "Event Log:",
  "ui.label.0437": "Key Notes",
  "ui.label.0438": "Key Notes:",
  "ui.label.0439": "Clear All",
  "ui.label.0440": "Clear All:",
  "ui.label.0441": "Next Step",
  "ui.label.0442": "Next Step:",
  "ui.label.0443": "Workspace",
  "ui.label.0444": "Workspace:",
  "ui.label.0445": "Academies",
  "ui.label.0446": "Academies:",
  "ui.label.0447": "Interlock",
  "ui.label.0448": "Interlock:",
  "ui.label.0449": "Telemetry",
  "ui.label.0450": "Telemetry:",
  "ui.label.0451": "Simulator",
  "ui.label.0452": "Simulator:",
  "ui.label.0453": "Simulated",
  "ui.label.0454": "Simulated:",
  "ui.label.0455": "Protocols",
  "ui.label.0456": "Protocols:",
  "ui.label.0457": "Equipment",
  "ui.label.0458": "Equipment:",
  "ui.label.0459": "Interface",
  "ui.label.0460": "Interface:",
  "ui.label.0461": "Procedure",
  "ui.label.0462": "Procedure:",
  "ui.label.0463": "Scenarios",
  "ui.label.0464": "Scenarios:",
  "ui.label.0465": "Questions",
  "ui.label.0466": "Questions:",
  "ui.label.0467": "Interview",
  "ui.label.0468": "Interview:",
  "ui.label.0469": "Timestamp",
  "ui.label.0470": "Timestamp:",
  "ui.label.0471": "Frequency",
  "ui.label.0472": "Frequency:",
  "ui.label.0473": "Registers",
  "ui.label.0474": "Registers:",
  "ui.label.0475": "Publisher",
  "ui.label.0476": "Publisher:",
  "ui.label.0477": "Historian",
  "ui.label.0478": "Historian:",
  "ui.label.0479": "Apartment",
  "ui.label.0480": "Apartment:",
  "ui.label.0481": "Inspector",
  "ui.label.0482": "Inspector:",
  "ui.label.0483": "Downloads",
  "ui.label.0484": "Downloads:",
  "ui.label.0485": "Completed",
  "ui.label.0486": "Completed:",
  "ui.label.0487": "Permitted",
  "ui.label.0488": "Permitted:",
  "ui.label.0489": "Connected",
  "ui.label.0490": "Connected:",
  "ui.label.0491": "Multicast",
  "ui.label.0492": "Multicast:",
  "ui.label.0493": "Reference",
  "ui.label.0494": "Reference:",
  "ui.label.0495": "Hierarchy",
  "ui.label.0496": "Hierarchy:",
  "ui.label.0497": "Technical",
  "ui.label.0498": "Technical:",
  "ui.label.0499": "Comm Loss",
  "ui.label.0500": "Comm Loss:",
  "ui.label.0501": "Poll Rate",
  "ui.label.0502": "Poll Rate:",
  "ui.label.0503": "Data Type",
  "ui.label.0504": "Data Type:",
  "ui.label.0505": "IED Ports",
  "ui.label.0506": "IED Ports:",
  "ui.label.0507": "Hardwired",
  "ui.label.0508": "Hardwired:",
  "ui.label.0509": "Important",
  "ui.label.0510": "Important:",
  "ui.label.0511": "Endpoints:",
  "ui.label.0512": "Transport:",
  "ui.label.0513": "Configure",
  "ui.label.0514": "Configure:",
  "ui.label.0515": "Energized",
  "ui.label.0516": "Energized:",
  "ui.label.0517": "Redundant",
  "ui.label.0518": "Redundant:",
  "ui.label.0519": "Secondary",
  "ui.label.0520": "Secondary:",
  "ui.label.0521": "Broadcast",
  "ui.label.0522": "Broadcast:",
  "ui.label.0523": "Mandatory",
  "ui.label.0524": "Mandatory:",
  "ui.label.0525": "Operation",
  "ui.label.0526": "Operation:",
  "ui.label.0527": "Switching",
  "ui.label.0528": "Switching:",
  "ui.label.0529": "Auxiliary",
  "ui.label.0530": "Auxiliary:",
  "ui.label.0531": "✓ Link Up",
  "ui.label.0532": "✓ Link Up:",
  "ui.label.0533": "ANSI Code",
  "ui.label.0534": "ANSI Code:",
  "ui.label.0535": "Pin → pin",
  "ui.label.0536": "Pin → pin:",
  "ui.label.0537": "Q1 Bus DS",
  "ui.label.0538": "Q1 Bus DS:",
  "ui.label.0539": "Bus DS Q1",
  "ui.label.0540": "Bus DS Q1:",
  "ui.label.0541": "Bay / IED",
  "ui.label.0542": "Bay / IED:",
  "ui.label.0543": "Field I/O",
  "ui.label.0544": "Field I/O:",
  "ui.label.0545": "(DI Card)",
  "ui.label.0546": "(DI Card):",
  "ui.label.0547": "Run Test",
  "ui.label.0548": "Run Test:",
  "ui.label.0549": "Zoom out",
  "ui.label.0550": "Zoom out:",
  "ui.label.0551": "Breakers",
  "ui.label.0552": "Breakers:",
  "ui.label.0553": "Isolator",
  "ui.label.0554": "Isolator:",
  "ui.label.0555": "Controls",
  "ui.label.0556": "Controls:",
  "ui.label.0557": "Commands",
  "ui.label.0558": "Commands:",
  "ui.label.0559": "Simulate",
  "ui.label.0560": "Simulate:",
  "ui.label.0561": "Protocol",
  "ui.label.0562": "Protocol:",
  "ui.label.0563": "Settings",
  "ui.label.0564": "Settings:",
  "ui.label.0565": "Topology",
  "ui.label.0566": "Topology:",
  "ui.label.0567": "Failover",
  "ui.label.0568": "Failover:",
  "ui.label.0569": "Hardware",
  "ui.label.0570": "Hardware:",
  "ui.label.0571": "Switches",
  "ui.label.0572": "Switches:",
  "ui.label.0573": "Scenario",
  "ui.label.0574": "Scenario:",
  "ui.label.0575": "Chapters",
  "ui.label.0576": "Chapters:",
  "ui.label.0577": "Diagrams",
  "ui.label.0578": "Diagrams:",
  "ui.label.0579": "Examples",
  "ui.label.0580": "Examples:",
  "ui.label.0581": "Question",
  "ui.label.0582": "Question:",
  "ui.label.0583": "Learning",
  "ui.label.0584": "Learning:",
  "ui.label.0585": "Practice",
  "ui.label.0586": "Practice:",
  "ui.label.0587": "Overview",
  "ui.label.0588": "Overview:",
  "ui.label.0589": "Register",
  "ui.label.0590": "Register:",
  "ui.label.0591": "Security",
  "ui.label.0592": "Security:",
  "ui.label.0593": "Selected",
  "ui.label.0594": "Selected:",
  "ui.label.0595": "Download",
  "ui.label.0596": "Download:",
  "ui.label.0597": "Complete",
  "ui.label.0598": "Complete:",
  "ui.label.0599": "Rejected",
  "ui.label.0600": "Rejected:",
  "ui.label.0601": "Disabled",
  "ui.label.0602": "Disabled:",
  "ui.label.0603": "Isolated",
  "ui.label.0604": "Isolated:",
  "ui.label.0605": "Students",
  "ui.label.0606": "Students:",
  "ui.label.0607": "Password",
  "ui.label.0608": "Password:",
  "ui.label.0609": "Progress",
  "ui.label.0610": "Progress:",
  "ui.label.0611": "Sections",
  "ui.label.0612": "Sections:",
  "ui.label.0613": "Evidence",
  "ui.label.0614": "Evidence:",
  "ui.label.0615": "Physical",
  "ui.label.0616": "Physical:",
  "ui.label.0617": "Previous",
  "ui.label.0618": "Previous:",
  "ui.label.0619": "Daylight",
  "ui.label.0620": "Daylight:",
  "ui.label.0621": "Endpoint",
  "ui.label.0622": "Endpoint:",
  "ui.label.0623": "Severity",
  "ui.label.0624": "Severity:",
  "ui.label.0625": "Position",
  "ui.label.0626": "Position:",
  "ui.label.0627": "Critical",
  "ui.label.0628": "Critical:",
  "ui.label.0629": "Category",
  "ui.label.0630": "Category:",
  "ui.label.0631": "Expected",
  "ui.label.0632": "Expected:",
  "ui.label.0633": "Operator",
  "ui.label.0634": "Operator:",
  "ui.label.0635": "Mismatch",
  "ui.label.0636": "Mismatch:",
  "ui.label.0637": "Priority",
  "ui.label.0638": "Priority:",
  "ui.label.0639": "Transfer",
  "ui.label.0640": "Transfer:",
  "ui.label.0641": "Sequence",
  "ui.label.0642": "Sequence:",
  "ui.label.0643": "Overload",
  "ui.label.0644": "Overload:",
  "ui.label.0645": "Recovery",
  "ui.label.0646": "Recovery:",
  "ui.label.0647": "Terminal",
  "ui.label.0648": "Terminal:",
  "ui.label.0649": "Internal",
  "ui.label.0650": "Internal:",
  "ui.label.0651": "External",
  "ui.label.0652": "External:",
  "ui.label.0653": "Wireless",
  "ui.label.0654": "Wireless:",
  "ui.label.0655": "DataSet:",
  "ui.label.0656": "Evaluate",
  "ui.label.0657": "Evaluate:",
  "ui.label.0658": "Zoom in",
  "ui.label.0659": "Zoom in:",
  "ui.label.0660": "Academy",
  "ui.label.0661": "Academy:",
  "ui.label.0662": "Network",
  "ui.label.0663": "Network:",
  "ui.label.0664": "Station",
  "ui.label.0665": "Station:",
  "ui.label.0666": "Feeders",
  "ui.label.0667": "Feeders:",
  "ui.label.0668": "Incomer",
  "ui.label.0669": "Incomer:",
  "ui.label.0670": "Breaker",
  "ui.label.0671": "Breaker:",
  "ui.label.0672": "Coupler",
  "ui.label.0673": "Coupler:",
  "ui.label.0674": "Control",
  "ui.label.0675": "Control:",
  "ui.label.0676": "Command",
  "ui.label.0677": "Command:",
  "ui.label.0678": "Devices",
  "ui.label.0679": "Devices:",
  "ui.label.0680": "Servers",
  "ui.label.0681": "Servers:",
  "ui.label.0682": "Gateway",
  "ui.label.0683": "Gateway:",
  "ui.label.0684": "Optical",
  "ui.label.0685": "Optical:",
  "ui.label.0686": "Signals",
  "ui.label.0687": "Signals:",
  "ui.label.0688": "Mapping",
  "ui.label.0689": "Mapping:",
  "ui.label.0690": "Failure",
  "ui.label.0691": "Failure:",
  "ui.label.0692": "Testing",
  "ui.label.0693": "Testing:",
  "ui.label.0694": "Chapter",
  "ui.label.0695": "Chapter:",
  "ui.label.0696": "Modules",
  "ui.label.0697": "Modules:",
  "ui.label.0698": "Lessons",
  "ui.label.0699": "Lessons:",
  "ui.label.0700": "Diagram",
  "ui.label.0701": "Diagram:",
  "ui.label.0702": "Example",
  "ui.label.0703": "Example:",
  "ui.label.0704": "Summary",
  "ui.label.0705": "Summary:",
  "ui.label.0706": "Details",
  "ui.label.0707": "Details:",
  "ui.label.0708": "Quality",
  "ui.label.0709": "Quality:",
  "ui.label.0710": "Address",
  "ui.label.0711": "Address:",
  "ui.label.0712": "Voltage",
  "ui.label.0713": "Voltage:",
  "ui.label.0714": "Current",
  "ui.label.0715": "Current:",
  "ui.label.0716": "Reports",
  "ui.label.0717": "Reports:",
  "ui.label.0718": "History",
  "ui.label.0719": "History:",
  "ui.label.0720": "Inspect",
  "ui.label.0721": "Inspect:",
  "ui.label.0722": "Execute",
  "ui.label.0723": "Execute:",
  "ui.label.0724": "Operate",
  "ui.label.0725": "Operate:",
  "ui.label.0726": "Confirm",
  "ui.label.0727": "Confirm:",
  "ui.label.0728": "Preview",
  "ui.label.0729": "Preview:",
  "ui.label.0730": "Healthy",
  "ui.label.0731": "Healthy:",
  "ui.label.0732": "Blocked",
  "ui.label.0733": "Blocked:",
  "ui.label.0734": "Enabled",
  "ui.label.0735": "Enabled:",
  "ui.label.0736": "Offline",
  "ui.label.0737": "Offline:",
  "ui.label.0738": "Profile",
  "ui.label.0739": "Profile:",
  "ui.label.0740": "Account",
  "ui.label.0741": "Account:",
  "ui.label.0742": "Student",
  "ui.label.0743": "Student:",
  "ui.label.0744": "Section",
  "ui.label.0745": "Section:",
  "ui.label.0746": "Actions",
  "ui.label.0747": "Actions:",
  "ui.label.0748": "Objects",
  "ui.label.0749": "Objects:",
  "ui.label.0750": "Traffic",
  "ui.label.0751": "Traffic:",
  "ui.label.0752": "Digital",
  "ui.label.0753": "Digital:",
  "ui.label.0754": "Logical",
  "ui.label.0755": "Logical:",
  "ui.label.0756": "Symptom",
  "ui.label.0757": "Symptom:",
  "ui.label.0758": "Binding",
  "ui.label.0759": "Binding:",
  "ui.label.0760": "Service",
  "ui.label.0761": "Service:",
  "ui.label.0762": "Holding",
  "ui.label.0763": "Holding:",
  "ui.label.0764": "Timeout",
  "ui.label.0765": "Timeout:",
  "ui.label.0766": "Scaling",
  "ui.label.0767": "Scaling:",
  "ui.label.0768": "Segment",
  "ui.label.0769": "Segment:",
  "ui.label.0770": "Warning",
  "ui.label.0771": "Warning:",
  "ui.label.0772": "Disable",
  "ui.label.0773": "Disable:",
  "ui.label.0774": "Connect",
  "ui.label.0775": "Connect:",
  "ui.label.0776": "Restore",
  "ui.label.0777": "Restore:",
  "ui.label.0778": "Capture",
  "ui.label.0779": "Capture:",
  "ui.label.0780": "Monitor",
  "ui.label.0781": "Monitor:",
  "ui.label.0782": "Trigger",
  "ui.label.0783": "Trigger:",
  "ui.label.0784": "Primary",
  "ui.label.0785": "Primary:",
  "ui.label.0786": "Circuit",
  "ui.label.0787": "Circuit:",
  "ui.label.0788": "Unicast",
  "ui.label.0789": "Unicast:",
  "ui.label.0790": "VLAN ID",
  "ui.label.0791": "VLAN ID:",
  "ui.label.0792": "Type ID",
  "ui.label.0793": "Type ID:",
  "ui.label.0794": "Derived",
  "ui.label.0795": "Derived:",
  "ui.label.0796": "Filters",
  "ui.label.0797": "Filters:",
  "ui.label.0798": "Feeder",
  "ui.label.0799": "Feeder:",
  "ui.label.0800": "Relays",
  "ui.label.0801": "Relays:",
  "ui.label.0802": "Device",
  "ui.label.0803": "Device:",
  "ui.label.0804": "Server",
  "ui.label.0805": "Server:",
  "ui.label.0806": "Client",
  "ui.label.0807": "Client:",
  "ui.label.0808": "Switch",
  "ui.label.0809": "Switch:",
  "ui.label.0810": "Router",
  "ui.label.0811": "Router:",
  "ui.label.0812": "Cables",
  "ui.label.0813": "Cables:",
  "ui.label.0814": "Copper",
  "ui.label.0815": "Copper:",
  "ui.label.0816": "Signal",
  "ui.label.0817": "Signal:",
  "ui.label.0818": "Mapped",
  "ui.label.0819": "Mapped:",
  "ui.label.0820": "Alarms",
  "ui.label.0821": "Alarms:",
  "ui.label.0822": "Events",
  "ui.label.0823": "Events:",
  "ui.label.0824": "Faults",
  "ui.label.0825": "Faults:",
  "ui.label.0826": "Module",
  "ui.label.0827": "Module:",
  "ui.label.0828": "Lesson",
  "ui.label.0829": "Lesson:",
  "ui.label.0830": "Answer",
  "ui.label.0831": "Answer:",
  "ui.label.0832": "Status",
  "ui.label.0833": "Status:",
  "ui.label.0834": "Values",
  "ui.label.0835": "Values:",
  "ui.label.0836": "Source",
  "ui.label.0837": "Source:",
  "ui.label.0838": "Target",
  "ui.label.0839": "Target:",
  "ui.label.0840": "Energy",
  "ui.label.0841": "Energy:",
  "ui.label.0842": "Packet",
  "ui.label.0843": "Packet:",
  "ui.label.0844": "Frames",
  "ui.label.0845": "Frames:",
  "ui.label.0846": "Report",
  "ui.label.0847": "Report:",
  "ui.label.0848": "Camera",
  "ui.label.0849": "Camera:",
  "ui.label.0850": "Street",
  "ui.label.0851": "Street:",
  "ui.label.0852": "Closed",
  "ui.label.0853": "Closed:",
  "ui.label.0854": "Select",
  "ui.label.0855": "Select:",
  "ui.label.0856": "Search",
  "ui.label.0857": "Search:",
  "ui.label.0858": "Filter",
  "ui.label.0859": "Filter:",
  "ui.label.0860": "Cancel",
  "ui.label.0861": "Cancel:",
  "ui.label.0862": "Upload",
  "ui.label.0863": "Upload:",
  "ui.label.0864": "Export",
  "ui.label.0865": "Export:",
  "ui.label.0866": "Toggle",
  "ui.label.0867": "Toggle:",
  "ui.label.0868": "Active",
  "ui.label.0869": "Active:",
  "ui.label.0870": "Normal",
  "ui.label.0871": "Normal:",
  "ui.label.0872": "Online",
  "ui.label.0873": "Online:",
  "ui.label.0874": "Locked",
  "ui.label.0875": "Locked:",
  "ui.label.0876": "Result",
  "ui.label.0877": "Result:",
  "ui.label.0878": "Action",
  "ui.label.0879": "Action:",
  "ui.label.0880": "System",
  "ui.label.0881": "System:",
  "ui.label.0882": "Object",
  "ui.label.0883": "Object:",
  "ui.label.0884": "Resume",
  "ui.label.0885": "Resume:",
  "ui.label.0886": "Hidden",
  "ui.label.0887": "Hidden:",
  "ui.label.0888": "Tagged",
  "ui.label.0889": "Tagged:",
  "ui.label.0890": "Errors",
  "ui.label.0891": "Errors:",
  "ui.label.0892": "Spring",
  "ui.label.0893": "Spring:",
  "ui.label.0894": "Actual",
  "ui.label.0895": "Actual:",
  "ui.label.0896": "Verify",
  "ui.label.0897": "Verify:",
  "ui.label.0898": "Enable",
  "ui.label.0899": "Enable:",
  "ui.label.0900": "Inject",
  "ui.label.0901": "Inject:",
  "ui.label.0902": "Remote",
  "ui.label.0903": "Remote:",
  "ui.label.0904": "Busbar",
  "ui.label.0905": "Busbar:",
  "ui.label.0906": "Subnet",
  "ui.label.0907": "Subnet:",
  "ui.label.0908": "Bus A:",
  "ui.label.0909": "Bus B:",
  "ui.label.0910": "Salted",
  "ui.label.0911": "Salted:",
  "ui.label.0912": "Finish",
  "ui.label.0913": "Finish:",
  "ui.label.0914": "Relay",
  "ui.label.0915": "Relay:",
  "ui.label.0916": "Ports",
  "ui.label.0917": "Ports:",
  "ui.label.0918": "Cable",
  "ui.label.0919": "Cable:",
  "ui.label.0920": "Fiber",
  "ui.label.0921": "Fiber:",
  "ui.label.0922": "Alarm",
  "ui.label.0923": "Alarm:",
  "ui.label.0924": "Event",
  "ui.label.0925": "Event:",
  "ui.label.0926": "Fault",
  "ui.label.0927": "Fault:",
  "ui.label.0928": "Tests",
  "ui.label.0929": "Tests:",
  "ui.label.0930": "State",
  "ui.label.0931": "State:",
  "ui.label.0932": "Value",
  "ui.label.0933": "Value:",
  "ui.label.0934": "Level",
  "ui.label.0935": "Level:",
  "ui.label.0936": "Power",
  "ui.label.0937": "Power:",
  "ui.label.0938": "Meter",
  "ui.label.0939": "Meter:",
  "ui.label.0940": "Frame",
  "ui.label.0941": "Frame:",
  "ui.label.0942": "House",
  "ui.label.0943": "House:",
  "ui.label.0944": "Close",
  "ui.label.0945": "Close:",
  "ui.label.0946": "Reset",
  "ui.label.0947": "Reset:",
  "ui.label.0948": "Clear",
  "ui.label.0949": "Clear:",
  "ui.label.0950": "Print",
  "ui.label.0951": "Print:",
  "ui.label.0952": "Users",
  "ui.label.0953": "Users:",
  "ui.label.0954": "Table",
  "ui.label.0955": "Table:",
  "ui.label.0956": "Steps",
  "ui.label.0957": "Steps:",
  "ui.label.0958": "Cause",
  "ui.label.0959": "Cause:",
  "ui.label.0960": "Model",
  "ui.label.0961": "Model:",
  "ui.label.0962": "Nodes",
  "ui.label.0963": "Nodes:",
  "ui.label.0964": "Links",
  "ui.label.0965": "Links:",
  "ui.label.0966": "Paths",
  "ui.label.0967": "Paths:",
  "ui.label.0968": "Chain",
  "ui.label.0969": "Chain:",
  "ui.label.0970": "Panel",
  "ui.label.0971": "Panel:",
  "ui.label.0972": "Speed",
  "ui.label.0973": "Speed:",
  "ui.label.0974": "Click",
  "ui.label.0975": "Click:",
  "ui.label.0976": "Pause",
  "ui.label.0977": "Pause:",
  "ui.label.0978": "Actor",
  "ui.label.0979": "Actor:",
  "ui.label.0980": "Class",
  "ui.label.0981": "Class:",
  "ui.label.0982": "Stack",
  "ui.label.0983": "Stack:",
  "ui.label.0984": "Input",
  "ui.label.0985": "Input:",
  "ui.label.0986": "Write",
  "ui.label.0987": "Write:",
  "ui.label.0988": "Plane",
  "ui.label.0989": "Plane:",
  "ui.label.0990": "Media",
  "ui.label.0991": "Media:",
  "ui.label.0992": "Major",
  "ui.label.0993": "Major:",
  "ui.label.0994": "Check",
  "ui.label.0995": "Check:",
  "ui.label.0996": "Local",
  "ui.label.0997": "Local:",
  "ui.label.0998": "Earth",
  "ui.label.0999": "Earth:",
  "ui.label.1000": "Clock",
  "ui.label.1001": "Clock:",
  "ui.label.1002": "Match",
  "ui.label.1003": "Match:",
  "ui.label.1004": "Field",
  "ui.label.1005": "Field:",
  "ui.label.1006": "Labs",
  "ui.label.1007": "Labs:",
  "ui.label.1008": "Port",
  "ui.label.1009": "Port:",
  "ui.label.1010": "Trip",
  "ui.label.1011": "Trip:",
  "ui.label.1012": "Test",
  "ui.label.1013": "Test:",
  "ui.label.1014": "Time",
  "ui.label.1015": "Time:",
  "ui.label.1016": "Name",
  "ui.label.1017": "Name:",
  "ui.label.1018": "Type",
  "ui.label.1019": "Type:",
  "ui.label.1020": "Role",
  "ui.label.1021": "Role:",
  "ui.label.1022": "Mode",
  "ui.label.1023": "Mode:",
  "ui.label.1024": "Load",
  "ui.label.1025": "Load:",
  "ui.label.1026": "Road",
  "ui.label.1027": "Road:",
  "ui.label.1028": "Open",
  "ui.label.1029": "Open:",
  "ui.label.1030": "Save",
  "ui.label.1031": "Save:",
  "ui.label.1032": "View",
  "ui.label.1033": "View:",
  "ui.label.1034": "Live",
  "ui.label.1035": "Live:",
  "ui.label.1036": "User",
  "ui.label.1037": "User:",
  "ui.label.1038": "Step",
  "ui.label.1039": "Step:",
  "ui.label.1040": "Node",
  "ui.label.1041": "Node:",
  "ui.label.1042": "Link",
  "ui.label.1043": "Link:",
  "ui.label.1044": "Path",
  "ui.label.1045": "Path:",
  "ui.label.1046": "Ring",
  "ui.label.1047": "Ring:",
  "ui.label.1048": "Rack",
  "ui.label.1049": "Rack:",
  "ui.label.1050": "Last",
  "ui.label.1051": "Last:",
  "ui.label.1052": "Full",
  "ui.label.1053": "Full:",
  "ui.label.1054": "Dual",
  "ui.label.1055": "Dual:",
  "ui.label.1056": "Dusk",
  "ui.label.1057": "Dusk:",
  "ui.label.1058": "Code",
  "ui.label.1059": "Code:",
  "ui.label.1060": "Line",
  "ui.label.1061": "Line:",
  "ui.label.1062": "Rate",
  "ui.label.1063": "Rate:",
  "ui.label.1064": "Loss",
  "ui.label.1065": "Loss:",
  "ui.label.1066": "Info",
  "ui.label.1067": "Info:",
  "ui.label.1068": "Case",
  "ui.label.1069": "Case:",
  "ui.label.1070": "Coil",
  "ui.label.1071": "Coil:",
  "ui.label.1072": "Bay:",
  "ui.label.1073": "Auth",
  "ui.label.1074": "Auth:",
  "ui.label.1075": "Card",
  "ui.label.1076": "Card:",
  "ui.label.1077": "Temp",
  "ui.label.1078": "Temp:",
  "ui.label.1079": "Lab",
  "ui.label.1080": "Lab:",
  "ui.label.1081": "All",
  "ui.label.1082": "All:",
  "ui.label.1083": "New",
  "ui.label.1084": "New:",
  "ui.label.1085": "Run",
  "ui.label.1086": "Run:",
  "ui.label.1087": "Gas",
  "ui.label.1088": "Gas:",
  "ui.label.1089": "Tap",
  "ui.label.1090": "Tap:",
  "ui.label.1091": "Q&A",
  "ui.label.1092": "Q&A:",
  "ui.label.1093": "Bay",
  "ui.label.1094": "Bus",
  "ui.label.1095": "Bus:",
  "ui.label.1096": "Tag",
  "ui.label.1097": "Tag:",
  "iec61850.chapter08.l01.title": "Introduction to Manufacturing Message Specification",
  "iec61850.chapter08.l01.p01": "Manufacturing Message Specification (MMS) defines services for exchanging named, typed information between applications. IEC 61850 uses a mapping to MMS for much of its client-server communication; MMS itself is not a protection function or a relay configuration language.",
  "iec61850.chapter08.l01.p02": "An IED exposes a server model while a gateway or station HMI acts as a client. Reads obtain current information, reports deliver configured updates, and control services request actions subject to the server's control model. A successful network connection proves none of these application functions by itself.",
  "iec61850.chapter08.l01.wf01": "Identify the required monitoring and control services",
  "iec61850.chapter08.l01.wf02": "Check the server and client capability statements",
  "iec61850.chapter08.l01.wf03": "Allocate point references and test each service independently",
  "iec61850.chapter08.l01.example": "For 33-F01, the gateway reads XCBR1.Pos and receives breaker events through a configured report. Fault tripping remains a protection application with its own operating path.",
  "iec61850.chapter08.l01.check": "Explain which device initiates the association and which publishes a report; neither role is determined by the equipment's physical size.",
  "iec61850.chapter08.l02.title": "MMS in IEC 61850 Architecture",
  "iec61850.chapter08.l02.p01": "IEC 61850 separates information models, abstract services and communication mappings. Parts 7-3 and 7-4 describe common data structures and logical nodes; Part 7-2 describes abstract services; Part 8-1 maps relevant services to MMS and Ethernet communication.",
  "iec61850.chapter08.l02.p02": "The same breaker position has a semantic identity regardless of how an engineering tool displays it. The network transports an encoded representation of that identity. GOOSE and Sampled Values use different mappings and operating patterns, so a functioning MMS association does not establish that either multicast service works.",
  "iec61850.chapter08.l02.wf01": "Trace a physical input to its logical node",
  "iec61850.chapter08.l02.wf02": "Identify its functional constraint and data type",
  "iec61850.chapter08.l02.wf03": "Follow the configured service to the consuming application",
  "iec61850.chapter08.l02.example": "52a/52b feedback becomes the illustrative object IED_33_F01LD0/XCBR1.Pos. The HMI must interpret its double-point state and quality, not simply turn any nonzero value green.",
  "iec61850.chapter08.l02.check": "Keep model naming, abstract service and Ethernet transport as separate columns in the engineering schedule.",
  "iec61850.chapter08.l03.title": "IEC 61850 Client-Server Communication",
  "iec61850.chapter08.l03.p01": "Client-server communication is association-oriented: the client requests a relationship with the server, then exchanges supported services within that relationship. The server may send unsolicited reports once the relevant RCB is correctly configured and enabled.",
  "iec61850.chapter08.l03.p02": "One physical computer can run several clients, and one IED may accept several associations within documented limits. Client identity, server resources and access rights matter. A reporting client is not automatically authorized to operate equipment or edit settings, even when it can browse the entire model.",
  "iec61850.chapter08.l03.wf01": "List each gateway, HMI and engineering client",
  "iec61850.chapter08.l03.wf02": "Assign a purpose and access level",
  "iec61850.chapter08.l03.wf03": "Test simultaneous connections and resource allocation",
  "iec61850.chapter08.l03.example": "Gateway A and a maintenance laptop connect to 33-F01. Both can read approved measurements, but their report resources and control authority are engineered separately.",
  "iec61850.chapter08.l03.check": "Record association and report-instance limits from the exact firmware documentation rather than assuming unlimited clients.",
  "iec61850.chapter08.l04.title": "MMS Protocol Stack and TCP/IP",
  "iec61850.chapter08.l04.p01": "In the conventional IEC 61850-8-1 TCP mapping, MMS uses association, presentation and session services above an ISO transport mapping carried over TCP/IP. RFC 1006 provides the TPKT framing used with COTP over TCP. Ethernet carries the resulting IP packets on the station network.",
  "iec61850.chapter08.l04.p02": "TCP is a byte stream. One MMS message may span several TCP segments, while a packet may contain more than one higher-layer unit. Packet count therefore cannot be treated as report count. Reassembly and complete capture are essential when diagnosing an apparent malformed message.",
  "iec61850.chapter08.l04.wf01": "Inspect Ethernet and IP endpoints",
  "iec61850.chapter08.l04.wf02": "Confirm TCP connection and TPKT/COTP decoding",
  "iec61850.chapter08.l04.wf03": "Expand the reassembled MMS message",
  "iec61850.chapter08.l04.example": "An oversized DataSet report from the 132 kV line relay spans multiple TCP segments. The SCADA client processes one reconstructed report, not independent values from each segment.",
  "iec61850.chapter08.l04.check": "Do not place ordinary GOOSE or SV inside the MMS/TCP stack in a network diagram.",
  "iec61850.chapter08.l05.title": "MMS Association Establishment",
  "iec61850.chapter08.l05.p01": "Association establishment progresses beyond the TCP three-way handshake. COTP connection setup and application association negotiation must also succeed; MMS initiation negotiates relevant capabilities and message handling parameters. A TCP socket marked connected may still have no usable IEC 61850 association.",
  "iec61850.chapter08.l05.p02": "Association selectors, application identifiers, access policy and supported services can differ between implementations. Diagnose the last successful exchange before changing configuration. Repeatedly increasing timeouts will not repair an explicitly rejected association or a mismatched selector.",
  "iec61850.chapter08.l05.wf01": "Capture from before connection startup",
  "iec61850.chapter08.l05.wf02": "Identify TCP, COTP and association responses",
  "iec61850.chapter08.l05.wf03": "Compare rejected parameters with the approved client/server settings",
  "iec61850.chapter08.l05.example": "The 33-F01 server accepts TCP port 102 but rejects the gateway association. The test record distinguishes this application rejection from a firewall silently dropping the TCP SYN.",
  "iec61850.chapter08.l05.check": "Preserve the rejection response and both device logs; an HMI's generic communication alarm is insufficient evidence.",
  "iec61850.chapter08.l06.title": "IEC 61850 Server Data Model Discovery",
  "iec61850.chapter08.l06.p01": "Model discovery allows a client to enumerate available logical devices, logical nodes, data objects and supported data structures. Discovery services are useful for confirming the running model against the approved SCL configuration and for locating exact object references.",
  "iec61850.chapter08.l06.p02": "Browsing is evidence about the connected device, not permission to rewrite the engineering database automatically. Firmware changes, optional functions and naming prefixes can alter the exposed model. A client that silently accepts every discovered change can hide configuration drift and map the wrong physical equipment.",
  "iec61850.chapter08.l06.wf01": "Connect using read-only access",
  "iec61850.chapter08.l06.wf02": "Browse the relevant logical device and types",
  "iec61850.chapter08.l06.wf03": "Compare the model against the controlled signal schedule",
  "iec61850.chapter08.l06.example": "For 33-F01, confirm whether the actual logical device domain is IED_33_F01LD0 and whether MMXU1 exists before importing illustrative references into the gateway.",
  "iec61850.chapter08.l06.check": "Compare types and functional constraints as well as names; matching text labels alone do not prove compatibility.",
  "iec61850.chapter08.l07.title": "MMS Read Services",
  "iec61850.chapter08.l07.p01": "Read services retrieve a present value or structure from the server. A read is useful for commissioning, initial display and targeted diagnostics, but cyclic reading alone does not guarantee collection of every intermediate event between polls.",
  "iec61850.chapter08.l07.p02": "Read the correct functional constraint and preserve quality and time where the selected structure includes them. A successful read can return invalid or questionable application data. Also distinguish a source timestamp from the workstation time at which the response arrived.",
  "iec61850.chapter08.l07.wf01": "Select the exact object and functional constraint",
  "iec61850.chapter08.l07.wf02": "Read value, quality and source time as supported",
  "iec61850.chapter08.l07.wf03": "Compare the response with an injected state or measurement",
  "iec61850.chapter08.l07.example": "Polling XCBR1.Pos once per second can miss an open-close sequence completed between polls. Reporting and suitable event retention are required when that sequence must be recorded.",
  "iec61850.chapter08.l07.check": "Document polling intervals and stale-data rules; a continuously visible last value is not proof of a healthy source.",
  "iec61850.chapter08.l08.title": "MMS Write Services and Access Control",
  "iec61850.chapter08.l08.p01": "Write services change only attributes that the server permits to be written under the current conditions. IEC 61850 status attributes are generally produced by the application and should not be treated as editable process commands.",
  "iec61850.chapter08.l08.p02": "Access depends on the service, attribute, device mode and security policy. Writing an RCB parameter is different from issuing a breaker operation. A denied write may be correct behavior because the report is enabled, another client owns a resource, or the account lacks permission.",
  "iec61850.chapter08.l08.wf01": "Confirm the attribute is writable and the test is approved",
  "iec61850.chapter08.l08.wf02": "Read and record its original value",
  "iec61850.chapter08.l08.wf03": "Apply the change and verify both acceptance and resulting behavior",
  "iec61850.chapter08.l08.example": "During an isolated FAT, adjust an assigned RCB's IntgPd using the documented sequence. Restore the approved interval and prove that another client's reporting was unaffected.",
  "iec61850.chapter08.l08.check": "Never test breaker control by trying to overwrite XCBR1.Pos.stVal; use the supported control service and authorized procedure.",
  "iec61850.chapter08.l09.title": "MMS Reporting Services",
  "iec61850.chapter08.l09.p01": "MMS reports carry data selected through a DataSet and governed by a Report Control Block. The client enables the appropriate RCB and interprets the report's inclusion information, trigger reason and optional fields according to the configured structure.",
  "iec61850.chapter08.l09.p02": "An event report may contain only changed members. A general interrogation or integrity report provides a current-state snapshot; neither reconstructs every past transition. Buffered reporting offers conditional recovery of retained entries, subject to finite capacity and correct resynchronization.",
  "iec61850.chapter08.l09.wf01": "Verify ordered DataSet members and ConfRev",
  "iec61850.chapter08.l09.wf02": "Allocate and enable the assigned RCB",
  "iec61850.chapter08.l09.wf03": "Exercise data change, quality change, GI and reconnect",
  "iec61850.chapter08.l09.example": "33-F01 sends a breaker event to Gateway A. If stVal, q and t are separate scalar members, confirm their inclusion rather than assuming every event repeats all three.",
  "iec61850.chapter08.l09.check": "Check RptEna, ownership and event triggers before blaming the Ethernet network for missing reports.",
  "iec61850.chapter08.l10.title": "MMS Control Services",
  "iec61850.chapter08.l10.p01": "IEC 61850 control services manage requests to controllable data objects, including direct and select-before-operate models. Normal and enhanced security models have different service behavior; enhanced control can provide command termination information.",
  "iec61850.chapter08.l10.p02": "Communication acceptance, command execution and physical breaker feedback are distinct outcomes. The client must follow the object's ctlModel, preserve command context and observe application interlocks. A timeout leaves an uncertain result until actual position and relevant logs are checked.",
  "iec61850.chapter08.l10.wf01": "Read the supported control model",
  "iec61850.chapter08.l10.wf02": "Verify authority and permissives",
  "iec61850.chapter08.l10.wf03": "Execute the required sequence and independently inspect position feedback",
  "iec61850.chapter08.l10.example": "An HMI operates the approved CSWI1.Pos control point for 33-F01 and monitors XCBR1.Pos feedback. The two references have related functions but are not interchangeable writable variables.",
  "iec61850.chapter08.l10.check": "After a timeout, reconcile physical state before any retry; do not blindly repeat a close command.",
  "iec61850.chapter08.l11.title": "MMS Communication over Station Ethernet",
  "iec61850.chapter08.l11.p01": "Station Ethernet carries MMS together with other engineered traffic. MMS normally uses unicast IP communication, while Layer-2 GOOSE and SV have different addressing and forwarding requirements. Sharing switches does not make their performance requirements identical.",
  "iec61850.chapter08.l11.p02": "Design paths for availability, bandwidth and controlled access. Excessive multicast flooding or oversubscribed uplinks can affect TCP performance, but giving every packet the highest priority merely moves the congestion problem. Switch monitoring should expose errors, discards and queue pressure.",
  "iec61850.chapter08.l11.wf01": "Draw source-to-destination paths",
  "iec61850.chapter08.l11.wf02": "Calculate expected and burst traffic",
  "iec61850.chapter08.l11.wf03": "Verify switch policies under representative loading",
  "iec61850.chapter08.l11.example": "The 33 kV gateway reads several feeder IEDs across station VLAN 100. Process-bus SV is confined to its approved distribution paths so monitoring traffic remains predictable.",
  "iec61850.chapter08.l11.check": "Check both directions of a TCP path and the actual switch port membership, not only the logical network drawing.",
  "iec61850.chapter08.l12.title": "TCP Port 102 and Network Requirements",
  "iec61850.chapter08.l12.p01": "TCP port 102 is the conventional listener used by the RFC 1006-based MMS mapping. The client normally uses an ephemeral source port and connects to the IED's configured server address. The reply must return through the permitted network path.",
  "iec61850.chapter08.l12.p02": "An open port only proves a transport endpoint answered. Firewalls, routing, duplicate IP addresses, selectors and application policies remain separate checks. Any security-enabled alternative must follow the project's IEC 62351 and product implementation requirements rather than a guessed port change.",
  "iec61850.chapter08.l12.wf01": "Confirm server address, mask and route",
  "iec61850.chapter08.l12.wf02": "Permit only approved endpoint/service paths",
  "iec61850.chapter08.l12.wf03": "Test association and application exchange after transport connectivity",
  "iec61850.chapter08.l12.example": "For Gateway A at 192.168.100.10 and 33-F01 at 192.168.100.31, verify the intended same-subnet path and TCP 102 policy before investigating RCB behavior.",
  "iec61850.chapter08.l12.check": "Avoid exposing the station MMS service directly to the public Internet; use the approved station access architecture.",
  "iec61850.chapter08.l13.title": "MMS Communication Between IED and SCADA",
  "iec61850.chapter08.l13.p01": "SCADA integration converts the IED model into an operational point database. The client must acquire the correct values, interpret their types and quality, and present source time and communication health in a useful operator view.",
  "iec61850.chapter08.l13.p02": "The communication driver and HMI database are separate configuration layers. A correct MMS report can reach the driver while an incorrect database reference, scale or state conversion produces the wrong display. Test from the field stimulus through the final HMI indication.",
  "iec61850.chapter08.l13.wf01": "Bind each SCADA tag to a controlled reference",
  "iec61850.chapter08.l13.wf02": "Configure quality, time and scaling rules",
  "iec61850.chapter08.l13.wf03": "Inject representative values and compare every layer",
  "iec61850.chapter08.l13.example": "IED_33_F01LD0/MMXU1.A.phsA.cVal.mag.f is an illustrative phase-current reference. Check the actual model, unit and ratio before displaying it as primary amperes.",
  "iec61850.chapter08.l13.check": "Do not declare a point tested from the driver's online value alone; inspect the operator screen and event list.",
  "iec61850.chapter08.l14.title": "Multiple MMS Clients and Server Limitations",
  "iec61850.chapter08.l14.p01": "Server resources include associations, outstanding requests, DataSet capacity and RCB instances. These limits are implementation-specific and can be shared across services. A maintenance client can consume resources needed by a redundant gateway if no capacity is reserved.",
  "iec61850.chapter08.l14.p02": "An RCB instance is not a general broadcast channel for arbitrary clients. Engineer independent instances or a documented redundancy strategy, and verify reservation and reconnection behavior. Conflicting clients can repeatedly enable, disable or reconfigure a resource without any physical network fault.",
  "iec61850.chapter08.l14.wf01": "Inventory normal and maintenance clients",
  "iec61850.chapter08.l14.wf02": "Allocate server and reporting capacity",
  "iec61850.chapter08.l14.wf03": "Test startup, failover and maintenance access together",
  "iec61850.chapter08.l14.example": "Gateway A, Gateway B and the engineering laptop connect during FAT. Confirm each intended report stream remains stable and rejected extra connections produce a clear diagnostic.",
  "iec61850.chapter08.l14.check": "Record maximum tested load separately from a manufacturer's advertised maximum; both depend on the actual configuration.",
  "iec61850.chapter08.l15.title": "MMS Connection Loss and Recovery",
  "iec61850.chapter08.l15.p01": "Connection loss breaks the active association and requires an explicit client recovery process. The client detects failure, reconnects, confirms the model and report configuration, and restores data acquisition without presenting stale values as healthy live information.",
  "iec61850.chapter08.l15.p02": "Buffered recovery depends on retained entries and a valid recovery position. A changed configuration, buffer overflow or device restart may prevent complete replay. A GI or read restores current state but must not erase evidence of an unrecoverable event gap.",
  "iec61850.chapter08.l15.wf01": "Break the communication path under test control",
  "iec61850.chapter08.l15.wf02": "Observe stale/invalid indication and reconnect",
  "iec61850.chapter08.l15.wf03": "Reconcile retained events, current values and any recorded gap",
  "iec61850.chapter08.l15.example": "After a station-switch outage, Gateway A reconnects to 33-F01 and requests eligible BRCB entries. It marks any discontinuity and refreshes the present breaker state.",
  "iec61850.chapter08.l15.check": "Test both short and long interruptions; a successful short outage does not prove buffer capacity for an extended failure.",
  "iec61850.chapter08.l16.title": "MMS Communication Configuration",
  "iec61850.chapter08.l16.p01": "MMS configuration combines network settings, the server model and client service allocation. Start with the approved SCD and signal list, then translate them into the settings supported by each device and gateway tool.",
  "iec61850.chapter08.l16.p02": "The sequence matters: model changes can invalidate DataSet membership, and DataSet changes can invalidate report decoding. Commission a controlled configuration revision rather than editing both endpoints independently until communication happens to work.",
  "iec61850.chapter08.l16.wf01": "Set address and association parameters",
  "iec61850.chapter08.l16.wf02": "Import and verify the model and point schedule",
  "iec61850.chapter08.l16.wf03": "Allocate DataSets/RCBs, enable acquisition and archive the tested revision",
  "iec61850.chapter08.l16.example": "For 33-F01, use station address 192.168.100.31, Gateway A .10 and a project-assigned buffered status report. Timing values are engineering examples, not mandatory IEC defaults.",
  "iec61850.chapter08.l16.check": "Store exported configurations with firmware versions and checksums so the tested state can be restored exactly.",
  "iec61850.chapter08.l17.title": "Practical Example — 33 kV Feeder Monitoring",
  "iec61850.chapter08.l17.p01": "A feeder monitoring application combines breaker position, current, voltage, protection operation and device health. Group signals by engineering purpose and update behavior rather than creating one oversized DataSet containing the entire model.",
  "iec61850.chapter08.l17.p02": "Use event reporting for status changes and suitable deadbands or acquisition intervals for measurements. Preserve invalid quality and distinguish a fault operation from a breaker position change. Protection may operate without the breaker opening if the trip circuit or mechanism fails.",
  "iec61850.chapter08.l17.wf01": "Create the feeder point schedule",
  "iec61850.chapter08.l17.wf02": "Configure status and measurement acquisition",
  "iec61850.chapter08.l17.wf03": "Inject current, operate the test breaker model and inspect HMI/SOE",
  "iec61850.chapter08.l17.example": "33-F01 uses XCBR1.Pos for position, PTOC1.Op for an available overcurrent indication and MMXU1 for measurements. Actual prefixes, instances and phase structure come from its exported model.",
  "iec61850.chapter08.l17.check": "Include a failed-breaker-feedback scenario; a protection trip indication is not physical proof that the primary circuit opened.",
  "iec61850.chapter08.l18.title": "MMS Packet Analysis Using Wireshark",
  "iec61850.chapter08.l18.p01": "Packet analysis shows what crossed the capture point. For MMS, identify the TCP stream, association setup, confirmed requests/responses and report traffic. Use reassembly and preserve capture timing before interpreting a missing or malformed message.",
  "iec61850.chapter08.l18.p02": "Capture placement limits conclusions. A mirrored switch port may omit traffic or drop packets under load, and capture timestamps are workstation observations rather than IED event times. Correlate packet evidence with device and client logs.",
  "iec61850.chapter08.l18.wf01": "Capture startup and one known event",
  "iec61850.chapter08.l18.wf02": "Filter tcp.port == 102 and then mms",
  "iec61850.chapter08.l18.wf03": "Follow the TCP stream and compare the decoded report with the point schedule",
  "iec61850.chapter08.l18.example": "Toggle the isolated 33-F01 test input once and locate its report. Record inclusion, value and source time where present, then compare the HMI event without inventing a packet latency budget.",
  "iec61850.chapter08.l18.check": "TCP retransmission indicates transport recovery; it is different from an IED sending another application report.",
  "iec61850.chapter08.l19.title": "MMS FAT/SAT Testing",
  "iec61850.chapter08.l19.p01": "MMS acceptance testing verifies the delivered application, not merely a successful ping. Define expected values, quality transitions, timestamps, permitted controls and recovery behavior before applying test stimuli.",
  "iec61850.chapter08.l19.p02": "FAT can use an isolated simulator and representative IEDs; SAT confirms the installed addresses, ports, wiring and operational interfaces. Pass criteria must refer to the project requirements and the tested client/server versions.",
  "iec61850.chapter08.l19.wf01": "Verify discovery and reads",
  "iec61850.chapter08.l19.wf02": "Test reporting, access restrictions and approved controls",
  "iec61850.chapter08.l19.wf03": "Interrupt communication, reconnect and retain traceable evidence",
  "iec61850.chapter08.l19.example": "For 33-F01, record the injected breaker state, reported value, source timestamp, HMI display and alarm result. Repeat with invalid quality and with the assigned RCB unavailable.",
  "iec61850.chapter08.l19.check": "Keep an expected/actual record for each point and failure mode; screenshots without a known stimulus are weak acceptance evidence.",
  "iec61850.chapter08.l20.title": "MMS Troubleshooting",
  "iec61850.chapter08.l20.p01": "Troubleshoot MMS in layers: physical link, Ethernet/VLAN, IP, TCP, association, model reference, report configuration and client presentation. Stop at the first failed layer rather than changing unrelated settings simultaneously.",
  "iec61850.chapter08.l20.p02": "Different symptoms require different evidence. No TCP response suggests reachability or service availability; association rejection suggests application parameters or policy; successful reads with no reports suggest RCB ownership, triggers or DataSet configuration. Correct packets with wrong HMI values point toward mapping.",
  "iec61850.chapter08.l20.wf01": "Reproduce one bounded symptom",
  "iec61850.chapter08.l20.wf02": "Compare a working and failing path",
  "iec61850.chapter08.l20.wf03": "Change one cause, repeat the same test and archive the result",
  "iec61850.chapter08.l20.example": "If 33-F01 reads work but status events do not, inspect RptEna and the assigned DataSet before altering VLANs. If reports arrive correctly, inspect the gateway database next.",
  "iec61850.chapter08.l20.check": "End with a cause-and-evidence statement, not simply 'reboot fixed it'; verify that recovery survives the original failure scenario.",
  "iec61850.chapter09.l01.title": "Introduction to GOOSE",
  "iec61850.chapter09.l01.p01": "Generic Object Oriented Substation Event (GOOSE) communication distributes an ordered set of application data from a publisher to configured subscribers. Conventional station-LAN GOOSE uses Ethernet multicast without a TCP connection or per-subscriber acknowledgment.",
  "iec61850.chapter09.l01.p02": "The publisher repeats state information so a subscriber can receive updates despite occasional frame loss. Correct reception still depends on addressing, configuration agreement, network delivery and application supervision. GOOSE does not automatically make an arbitrary protection scheme dependable or secure.",
  "iec61850.chapter09.l01.wf01": "Identify the required inter-IED signal",
  "iec61850.chapter09.l01.wf02": "Define publisher and all consumers",
  "iec61850.chapter09.l01.wf03": "Specify supervision and the consequence of missing or invalid data",
  "iec61850.chapter09.l01.example": "A 33 kV feeder IED publishes a protection operation to a designated receiving IED. The receiver maps the relevant member into its approved application logic.",
  "iec61850.chapter09.l01.check": "Distinguish GOOSE service availability from complete protection performance, which includes sensing, logic, output and breaker operation.",
  "iec61850.chapter09.l02.title": "Why GOOSE Is Used in Substations",
  "iec61850.chapter09.l02.p01": "GOOSE can replace selected inter-panel signal wiring with engineered data exchange. It supports protection coordination, interlocking, blocking and status distribution where the required timing, dependability and supervision have been demonstrated.",
  "iec61850.chapter09.l02.p02": "Removing a copper connection transfers part of the engineering responsibility into DataSet design, network paths and subscriber logic. It does not remove the need for signal ownership, cause-and-effect documentation or failure analysis. Communication health becomes an application input that must have a defined response.",
  "iec61850.chapter09.l02.wf01": "Compare the existing hardwired function with its networked equivalent",
  "iec61850.chapter09.l02.wf02": "Define timing and failure requirements",
  "iec61850.chapter09.l02.wf03": "Prove the complete signal path under normal and degraded conditions",
  "iec61850.chapter09.l02.example": "An upstream 33 kV protection function receives a downstream blocking signal. The project specifies how loss of that signal affects coordination rather than assuming all lost signals should become false.",
  "iec61850.chapter09.l02.check": "Choose a communication-failure response from the protection study; a universal fail-open or fail-closed rule is inappropriate.",
  "iec61850.chapter09.l03.title": "Publisher and Subscriber Architecture",
  "iec61850.chapter09.l03.p01": "A publisher sends one multicast stream that multiple subscribers can receive. Subscription is configured by engineering tools and application mapping; the publisher does not establish a separate TCP session with every recipient.",
  "iec61850.chapter09.l03.p02": "Subscriber matching involves the engineered identity and structure of the stream. Destination MAC, APPID, control-block reference, configuration revision and ordered data types have different roles. Matching only one field can admit the wrong stream or reject a valid update.",
  "iec61850.chapter09.l03.wf01": "List each publisher control block",
  "iec61850.chapter09.l03.wf02": "Map every DataSet member to a subscriber input",
  "iec61850.chapter09.l03.wf03": "Verify reception and application use at each destination",
  "iec61850.chapter09.l03.example": "33-F01 may publish one stream to a bay controller and a station test device. Each consumer interprets only the members assigned to its function and supervises the stream independently.",
  "iec61850.chapter09.l03.check": "A packet visible on a mirrored port does not prove that the subscriber application has accepted it.",
  "iec61850.chapter09.l04.title": "GOOSE Communication over Ethernet",
  "iec61850.chapter09.l04.p01": "Conventional GOOSE frames use EtherType 0x88B8 and are forwarded within the engineered Layer-2 network. They do not use an IP destination, TCP port or ordinary IP multicast subscription mechanism.",
  "iec61850.chapter09.l04.p02": "An optional IEEE 802.1Q tag carries VLAN identity and priority. Ethernet switches must deliver the multicast frame along intended paths while avoiding excessive flooding. Routable GOOSE is a separate architecture and should not be inferred from a standard station-LAN example.",
  "iec61850.chapter09.l04.wf01": "Confirm the publisher's Ethernet interface",
  "iec61850.chapter09.l04.wf02": "Trace VLAN and multicast forwarding through each switch",
  "iec61850.chapter09.l04.wf03": "Capture at the receiving port and check stream identity",
  "iec61850.chapter09.l04.example": "Two IEDs with reachable IP addresses can still fail to exchange GOOSE if their Layer-2 VLAN membership differs. A successful ping is therefore not an acceptance test for subscription.",
  "iec61850.chapter09.l04.check": "Do not troubleshoot a conventional GOOSE failure by opening TCP port 102; that port belongs to the MMS transport mapping.",
  "iec61850.chapter09.l05.title": "GOOSE DataSet Configuration",
  "iec61850.chapter09.l05.p01": "A GOOSE DataSet defines the ordered application values in a stream. Subscribers rely on the member order, encoded types and intended meaning. Reordering members can be just as disruptive as removing one.",
  "iec61850.chapter09.l05.p02": "Include quality or other supervision information according to the engineered application and supported model. Do not assume each scalar value implicitly carries a separate quality and timestamp field. Changing the DataSet requires coordinated configuration and revision handling across publisher and consumers.",
  "iec61850.chapter09.l05.wf01": "Select exact model references and functional constraints",
  "iec61850.chapter09.l05.wf02": "Record member order and types",
  "iec61850.chapter09.l05.wf03": "Update publisher and subscriber configurations as one controlled change",
  "iec61850.chapter09.l05.example": "An illustrative trip DataSet selects PTRC1.Tr.general and PTRC1.Tr.q as separate supported members. The receiver maps the Boolean trip and quality to different application inputs.",
  "iec61850.chapter09.l05.check": "Verify the actual IED exposes those attributes; do not manufacture missing logical nodes or rely on an undocumented member position.",
  "iec61850.chapter09.l06.title": "GOOSE Control Block Configuration",
  "iec61850.chapter09.l06.p01": "The GOOSE Control Block associates the publisher's DataSet with a stream identity and configuration revision. Network addressing is represented in the associated SCL communication configuration, while application logic determines the values being published.",
  "iec61850.chapter09.l06.p02": "Parameters such as GoCBRef, DatSet, GoID and ConfRev are not interchangeable. A configuration revision identifies a relevant configuration change; it is not the current event number. Enabling publication does not prove that any subscriber has accepted the configuration.",
  "iec61850.chapter09.l06.wf01": "Bind the control block to the approved DataSet",
  "iec61850.chapter09.l06.wf02": "Assign stream identity and network parameters",
  "iec61850.chapter09.l06.wf03": "Export SCL and verify the live frame against that configuration",
  "iec61850.chapter09.l06.example": "For 33-F01, an illustrative gcbTrip references dsTrip. The project records its APPID, multicast address and VLAN separately so addressing changes cannot silently alter the signal definition.",
  "iec61850.chapter09.l06.check": "Check ConfRev and ordered types at every subscriber after a DataSet edit, then repeat functional tests.",
  "iec61850.chapter09.l07.title": "APPID, MAC Address and VLAN Parameters",
  "iec61850.chapter09.l07.p01": "APPID identifies an application stream within the configured Ethernet service context; the multicast destination MAC controls Ethernet delivery. VLAN ID identifies the broadcast domain and priority code point influences switch queue treatment where configured.",
  "iec61850.chapter09.l07.p02": "These fields must be coordinated in a station allocation register. Different tools may display APPID and VLAN values in decimal or hexadecimal. SCL encodings and engineering interfaces must be interpreted explicitly rather than copying a number without its base.",
  "iec61850.chapter09.l07.wf01": "Reserve unique project stream allocations",
  "iec61850.chapter09.l07.wf02": "Record numeric value and display format",
  "iec61850.chapter09.l07.wf03": "Compare the exported SCL with live frame fields",
  "iec61850.chapter09.l07.example": "Use illustrative GOOSE APPID 0x1001, destination 01-0C-CD-01-00-01 and VLAN decimal 200 for one approved stream. In an SCL VLAN-ID field, hexadecimal 0C8 represents decimal 200.",
  "iec61850.chapter09.l07.check": "Priority 4 is an example, not a universal performance guarantee; verify the switch policy and device support.",
  "iec61850.chapter09.l08.title": "GOOSE State Number and Sequence Number",
  "iec61850.chapter09.l08.p01": "stNum identifies a new GOOSE state, while sqNum distinguishes transmissions associated with that state. A state change advances stNum and starts a new transmission sequence; retransmissions of the same state advance sqNum.",
  "iec61850.chapter09.l08.p02": "Do not treat these counters as permanent event IDs across device restarts, wraparound or reconfiguration. Evaluate the event timestamp, configuration revision, publisher identity and subscriber supervision together. A repeated state with increasing sqNum is normal behavior, not automatically an event storm.",
  "iec61850.chapter09.l08.wf01": "Capture a stable interval",
  "iec61850.chapter09.l08.wf02": "Change one DataSet value",
  "iec61850.chapter09.l08.wf03": "Compare state, sequence, timestamp and payload before and after the change",
  "iec61850.chapter09.l08.example": "An illustrative capture shows stNum 17/sqNum 6 before a trip, then stNum 18/sqNum 0 followed by 18/1 and 18/2. Exact observed startup behavior must match the implementation.",
  "iec61850.chapter09.l08.check": "Differentiate an application state change from packet duplication introduced by PRP or HSR capture placement.",
  "iec61850.chapter09.l09.title": "GOOSE Retransmission Mechanism",
  "iec61850.chapter09.l09.p01": "After a state change, GOOSE typically repeats quickly and then increases the interval toward a steady-state heartbeat. This repetition supports delivery without acknowledgments, but the exact schedule is implementation- and configuration-dependent.",
  "iec61850.chapter09.l09.p02": "timeAllowedtoLive tells a receiver how long the received state remains valid for communication supervision. It is not a guaranteed end-to-end trip time or a permanent DataSet retention period. A subscriber must detect expiry and apply its engineered loss-of-communication behavior.",
  "iec61850.chapter09.l09.wf01": "Measure the event burst and steady heartbeat",
  "iec61850.chapter09.l09.wf02": "Remove the stream under test control",
  "iec61850.chapter09.l09.wf03": "Verify expiry indication and application response",
  "iec61850.chapter09.l09.example": "For an isolated 33-F01 test, an illustrative sequence uses increasing gaps of 1, 2, 4 and 8 ms before longer intervals. These values explain the mechanism and are not universal relay settings.",
  "iec61850.chapter09.l09.check": "Prove the subscriber response to missing frames; counting retransmissions at the publisher alone cannot establish scheme dependability.",
  "iec61850.chapter09.l10.title": "GOOSE Subscription and External References",
  "iec61850.chapter09.l10.p01": "SCL external references describe how inputs depend on data produced elsewhere. For GOOSE, engineering must identify the publisher, source logical node and data attribute, then bind that input to a receiving application function.",
  "iec61850.chapter09.l10.p02": "The standard exchange description and a vendor's internal logic binding are separate parts of the workflow. A valid ExtRef may still be unbound inside the relay application. Conversely, a local input name may exist while pointing at an obsolete publisher revision.",
  "iec61850.chapter09.l10.wf01": "Import the approved publisher definition",
  "iec61850.chapter09.l10.wf02": "Resolve external references and stream identity",
  "iec61850.chapter09.l10.wf03": "Bind each received member to the intended internal signal",
  "iec61850.chapter09.l10.example": "The receiving bay IED maps the 33-F01 trip member to its designated test logic input. Its communication diagnostic and the internal Boolean transition are both checked.",
  "iec61850.chapter09.l10.check": "Confirm the application binding after every import; successful file import is not evidence that subscriber logic changed correctly.",
  "iec61850.chapter09.l11.title": "GOOSE-Based Breaker Trip",
  "iec61850.chapter09.l11.p01": "GOOSE-based tripping uses a received signal as part of an engineered protection path. The receiving logic must evaluate the correct member, data quality, operating mode and supervision state before driving an authorized output.",
  "iec61850.chapter09.l11.p02": "Total clearing time includes protection detection, publisher processing, network transfer, subscriber processing, output operation and breaker mechanics. A fast packet timestamp difference does not measure that complete chain. Independent backup protection and failure behavior follow the protection design.",
  "iec61850.chapter09.l11.wf01": "Isolate outputs under the approved test procedure",
  "iec61850.chapter09.l11.wf02": "Inject the intended protection condition",
  "iec61850.chapter09.l11.wf03": "Measure receiving logic, trip output and breaker feedback separately",
  "iec61850.chapter09.l11.example": "In a test of the 33-F01 trip path, record publisher operation and receiver output with synchronized test equipment. Confirm the intended breaker only, then test stream loss and invalid quality.",
  "iec61850.chapter09.l11.check": "Do not bypass physical isolation merely because a message carries a test or simulation indication; receiving behavior is implementation-dependent.",
  "iec61850.chapter09.l12.title": "GOOSE-Based Interlocking",
  "iec61850.chapter09.l12.p01": "GOOSE interlocking shares equipment states and permissive information between controllers. The receiving controller combines those inputs with local conditions according to the approved switching philosophy and interlocking matrix.",
  "iec61850.chapter09.l12.p02": "An absent, stale or invalid input must not silently become a valid permissive. Interlocks also need meaningful operator diagnostics explaining which condition prevents an action. GOOSE communication is only one part of the safety-related switching function; local hardware constraints may remain necessary.",
  "iec61850.chapter09.l12.wf01": "List every remote condition and its owner",
  "iec61850.chapter09.l12.wf02": "Define invalid-data and timeout behavior",
  "iec61850.chapter09.l12.wf03": "Test permitted and prohibited combinations against the matrix",
  "iec61850.chapter09.l12.example": "Closing a 33 kV bay may depend on a remote earth-switch indication. The example permits closing only when the required verified condition is valid; the actual scheme determines all additional checks.",
  "iec61850.chapter09.l12.check": "Never present one generic interlocking Boolean expression as suitable for every substation or bus arrangement.",
  "iec61850.chapter09.l13.title": "GOOSE Blocking and Protection Schemes",
  "iec61850.chapter09.l13.p01": "Blocking schemes use a received condition to inhibit or coordinate another protection element. Permissive schemes require a positive condition before action. The same communication failure can affect these schemes very differently.",
  "iec61850.chapter09.l13.p02": "Define timing margins and failure responses from the protection coordination study. A lost blocking signal may reduce selectivity; a lost permissive signal may delay a required trip. Supervision, backup elements and alarms must be evaluated together, including device mode transitions and startup behavior.",
  "iec61850.chapter09.l13.wf01": "Document the protection cause-and-effect sequence",
  "iec61850.chapter09.l13.wf02": "Allocate blocking or permissive signals explicitly",
  "iec61850.chapter09.l13.wf03": "Test delayed, missing, invalid and unexpected inputs",
  "iec61850.chapter09.l13.example": "A downstream feeder fault publishes a blocking condition to an upstream element in the illustrative 33 kV scheme. The approved backup timing remains effective if the communication path fails.",
  "iec61850.chapter09.l13.check": "Prove the scheme with actual protection settings and timing requirements; a Boolean logic demonstration alone is insufficient.",
  "iec61850.chapter09.l14.title": "GOOSE Communication Across Ethernet Switches",
  "iec61850.chapter09.l14.p01": "Switches forward GOOSE according to Ethernet membership, VLAN policy and multicast handling. Port tagging and ingress classification must be consistent from the publisher through every trunk to the subscriber.",
  "iec61850.chapter09.l14.p02": "Ordinary IGMP snooping controls IP multicast membership and does not automatically learn conventional Layer-2 GOOSE subscriptions. Use supported static multicast forwarding or another documented industrial switching mechanism. Excessive filtering loses required streams, while indiscriminate flooding wastes bandwidth.",
  "iec61850.chapter09.l14.wf01": "Trace the stream port by port",
  "iec61850.chapter09.l14.wf02": "Inspect VLAN membership and multicast tables",
  "iec61850.chapter09.l14.wf03": "Measure discards and delivery under representative traffic",
  "iec61850.chapter09.l14.example": "33-F01's VLAN 200 stream traverses an uplink that allows VLAN 100 only. The subscriber fails even though MMS remains healthy on station VLAN 100.",
  "iec61850.chapter09.l14.check": "After fixing one trunk, check the return maintenance path and all intended subscribers; do not assume the whole topology is now correct.",
  "iec61850.chapter09.l15.title": "GOOSE Configuration Using SCL Files",
  "iec61850.chapter09.l15.p01": "SCL engineering connects the logical GSEControl and DataSet to Ethernet parameters in the Communication section. The GSE entry identifies the logical device and control-block name, avoiding a separate undocumented address spreadsheet as the only source of truth.",
  "iec61850.chapter09.l15.p02": "Publisher and subscriber configurations must derive from the same approved revision. XML schema validity catches structural errors, but semantic validation is still needed for references, member order, types and tool-specific application bindings.",
  "iec61850.chapter09.l15.wf01": "Validate the publisher DataSet and GSEControl",
  "iec61850.chapter09.l15.wf02": "Assign Communication/GSE addressing",
  "iec61850.chapter09.l15.wf03": "Resolve subscriber inputs and export device configurations",
  "iec61850.chapter09.l15.example": "For the illustrative LD0/gcbTrip, verify the GSE element's ldInst and cbName resolve to the actual publisher control block before comparing APPID and MAC in a packet capture.",
  "iec61850.chapter09.l15.check": "Treat an XML excerpt as a teaching fragment; a deployable file needs complete device types, services and vendor-supported context.",
  "iec61850.chapter09.l16.title": "Multi-Vendor GOOSE Engineering",
  "iec61850.chapter09.l16.p01": "Multi-vendor GOOSE integration depends on compatible data types, edition features, supported services and engineering exchange behavior. Using the same protocol name does not guarantee that every optional feature or application binding is interoperable.",
  "iec61850.chapter09.l16.p02": "Collect capability statements and test the exact firmware and tools that will be delivered. Check quality handling, test/simulation behavior, configuration revision response and lost-stream supervision. Vendor tool labels may differ even when the underlying standardized data is equivalent.",
  "iec61850.chapter09.l16.wf01": "Exchange controlled capability files",
  "iec61850.chapter09.l16.wf02": "Map publisher members to receiving types",
  "iec61850.chapter09.l16.wf03": "Run a joint functional and negative-test matrix",
  "iec61850.chapter09.l16.example": "A Siemens-style publisher and ABB-style subscriber are generic equipment roles here. The project must establish their actual supported member types and binding process from model-specific documentation.",
  "iec61850.chapter09.l16.check": "Avoid converting an unsupported type by guessing its bit layout; use a documented compatible signal or revise the engineering design.",
  "iec61850.chapter09.l17.title": "Practical Example — 33 kV Feeder Trip",
  "iec61850.chapter09.l17.p01": "The practical trip example follows one source signal from 33-F01 through a GOOSE stream to a designated receiving IED. It separates the protection operation, multicast delivery, subscriber logic and output confirmation so failures can be located.",
  "iec61850.chapter09.l17.p02": "Use a controlled simulator or isolated relay test arrangement. The subscriber must reject the wrong stream and respond correctly to a valid stream, invalid quality and timeout. Capture evidence at both ends when timing or loss is under investigation.",
  "iec61850.chapter09.l17.wf01": "Publish the assigned dsTrip/gcbTrip stream",
  "iec61850.chapter09.l17.wf02": "Inject one known protection operation",
  "iec61850.chapter09.l17.wf03": "Confirm receiver logic and output, then restore the normal test state",
  "iec61850.chapter09.l17.example": "Use the allocated APPID 0x1001 and VLAN 200 consistently throughout the exercise. Record the expected DataSet order before toggling the trip member.",
  "iec61850.chapter09.l17.check": "Acceptance requires the intended output behavior and failure response; seeing stNum change in Wireshark is only one observation.",
  "iec61850.chapter09.l18.title": "GOOSE Testing Using IED Tools",
  "iec61850.chapter09.l18.p01": "IED tools and test sets can monitor or simulate GOOSE streams, but their capabilities vary. A passive monitor reads traffic; an active publisher injects messages and can influence connected subscribers if the test boundary is wrong.",
  "iec61850.chapter09.l18.p02": "Define the test network and output isolation before enabling simulation. Confirm how the receiver handles test and simulation indications for its edition and operating mode. Test positive reception and intentional mismatches without assuming one vendor's test mode isolates another vendor's outputs.",
  "iec61850.chapter09.l18.wf01": "Record baseline traffic and device modes",
  "iec61850.chapter09.l18.wf02": "Apply one controlled simulated signal",
  "iec61850.chapter09.l18.wf03": "Verify subscriber diagnostics, logic and isolated output response",
  "iec61850.chapter09.l18.example": "For 33-F01 FAT, use a separate test switch and a receiving relay with outputs isolated. Test correct and incorrect ConfRev values and record the diagnostic result.",
  "iec61850.chapter09.l18.check": "Remove simulated streams and restore modes before releasing the test boundary; verify that normal publishers regain authority.",
  "iec61850.chapter09.l19.title": "GOOSE Packet Analysis in Wireshark",
  "iec61850.chapter09.l19.p01": "Wireshark can decode GOOSE identity, counters, lifetime and payload fields. Start with the display filter goose, then narrow to an approved APPID or destination MAC. Preserve the full capture so filtering does not discard evidence of competing streams.",
  "iec61850.chapter09.l19.p02": "Illustrative field values must agree: a stable retransmission retains state, while a new state changes the relevant payload and stNum. VLAN tags can be stripped by capture hardware, so absence in the capture is not conclusive proof of untagged transmission.",
  "iec61850.chapter09.l19.wf01": "Filter goose.appid == 0x1001",
